# MIL-HDBK-217F 器件失效率速查表（GF 环境，40°C，S=0.5）

## 配电器件

| 元器件 | Section | λ_G (×10⁻⁶/h) | πQ（工业级） | 单件失效率 |
|--------|---------|--------------|------------|----------|
| 低压熔断器（任意额定值）| 12 | 0.0100 | 2.0 | **0.0200** |
| 微型断路器 MCB（2P/4P）| 11 | 0.0100 | 2.0 | **0.0200** |
| 塑壳断路器 MCCB         | 11 | 0.0150 | 2.0 | **0.0300** |
| MOV 防雷器（任意 kA）   | 26 | 0.0030 | 2.0 | **0.0060** |
| 铜排/汇流母排            | 17 | 0.0010 | 1.0 | **0.0010** |
| 接插件/压接端子          | 15 | 0.0027 | 2.0 | **0.0054** |
| 内部线缆（整柜估算）     | 经验 | —   | —   | **0.2000/套** |

## 监控器件

| 元器件 | Section | λ_G (×10⁻⁶/h) | πQ | 单件失效率 |
|--------|---------|--------------|-----|----------|
| 霍尔电流传感器           | 5  | 0.0100 | 随等级¹ | **0.0200（工业）/ 0.0150（进口）** |
| 小型密封告警继电器        | 13 | 0.0400 | 随等级¹ | **0.0800（工业）/ 0.0600（进口）** |
| LED 状态指示灯           | 6  | 0.0100 | **固定 1.5** | **0.0150** |
| 监控线缆/PCB走线（估算）  | 经验 | —  | —   | **0.3000/套** |

¹ πQ 随 `component_grade` 变化：国产工业级=2.0，进口工业级=1.5，军品级=1.0

## 成套组件（制造商 MTBF → 换算失效率）

| 组件 | 参考 MTBF | λ (×10⁻⁶/h) | 参考来源 |
|------|---------|------------|---------|
| 7寸工业触摸屏（HMI）  | 300,000 h  | **3.3333** | 威纶通/昆仑通态典型声明值 |
| 10寸工业触摸屏（HMI） | 250,000 h  | **4.0000** | 大屏背光寿命略低 |
| 监控主控板（MCU+IO）  | 800,000 h  | **1.2500** | MIL-217F Sec.5/9/10 设计估算 |
| DIN 导轨开关电源      | 2,000,000 h | **0.5000** | MEAN WELL MDR-60 Telcordia 预计 |
| 直流绝缘监测模块（IMD）| 600,000 h  | **1.6667** | 工业级 DC IMD 典型声明值 |

## 质量因子 πQ 速查

| 等级 | πQ | 说明 |
|------|----|------|
| 军品 MIL-STD-883 | 1.0 | 最高可靠等级 |
| 进口工业级 IEC/CE | **1.5** | 进口认证品，介于工业与军品之间 |
| 国产工业级 CCC/CE/IEC | 2.0 | **投标项目常用** |
| 铜排等纯导体 | 1.0 | 无电子失效机制，固定值 |
| 工业级 LED | 1.5 | 寿命>50kh，固定值 |
| 商业级（无认证） | 5.0 | 不推荐用于投标 |

> **注**：铜排 πQ=1.0 和 LED πQ=1.5 为固定值，不随 component_grade 变化。其余电子器件 πQ 随 component_grade 变化。

## 典型整机 MTBF 速查（新代码计算值）

| 配置 | λ1（配电）| λ2（监控）| λ总 | MTBF |
|------|----------|----------|-----|------|
| 48V，4×630A输入，(36×125A+36×63A)熔断器输出，4×15kA防雷，无IMD，国产工业级 | 2.1800 | 6.0133 | 8.1933 | **~122,051 h** |
| 240V，2×500A输入，60×63A/2P直流开关输出，2×20kA防雷，含IMD，国产工业级 | 1.8016 | 7.6000 | 9.4016 | **~106,365 h** |

> **关于原始参考文档（48V v2）的计算差异说明**：原始参考文档中 λ1 标注为 2.0704，该值系对 8 个分项（0.08+0.72+0.72+0.024+0.008+0.3888+0.1296+0.2000）直接加总的手工笔误（正确和为 2.2704）。本工具代码重新核算，48V 配置下因母排数量（4条）和输入端子数（8个）与原文设定（8条母排、24个端子）略有差异，故典型值更新为上表所示。

## 注意事项

1. **λ_G 基准条件**：地面固定（GF），πE=1.0，40°C，S=0.5
2. **铜排 πQ=1.0**：纯导体无电子失效机制，不乘器件等级系数
3. **成套组件不乘 πQ**：制造商声明值已包含质量水平
4. **线缆估算值**：配电子系统0.20，监控子系统0.30，为行业经验固定值
5. **中标后**：用实际 BOM 和供应商规格书替换估算值，提交精确版计算书
6. **计算精度**：零件计数法属设计阶段预计，精度约 ±20%
