# 技术规范提取报告 - 详细版

## 项目基本信息
- **项目名称**：2025年汕头联通通信楼机电工程建设项目EPC总承包项目
- **文件名**：发包人要求(技术规范书)-20251003.doc
- **提取时间**：2025-03-17
- **文件页数**：272页
- **总字数**：30,813字

---

## 1. 低压开关柜（第6.3章，第40-52页）

### 1.1 主要参数

| 参数 | 规范要求 | 原文位置 | 风险等级 | 备注 |
|------|---------|---------|---------|------|
| 技术标准 | GB 50054、GB 50045等 | 第6.3.1节 | 🟢 LOW | 标准规范 |
| 额定电压 | ≥380V | 第6.3.3节 | 🟢 LOW | 三相五线制 |
| 频率 | 50Hz | 第6.3.3节 | 🟢 LOW | 标准工频 |
| 绝缘电压 | ≥1000V | 第6.3.3节 | 🟢 LOW | 标准配置 |
| 短时耐受电流 | 30-100kA | 第6.3.3节 | 🟢 LOW | 常见规格 |
| 峰值耐受电流 | 63-220kA | 第6.3.3节 | 🟢 LOW | 常见规格 |
| 框架断路器 | ≥800A | 第6.3.3节 | 🟢 LOW | 标准配置 |
| 防护等级 | IP40 | 第6.3.3节 | 🟢 LOW | 标准等级 |
| 导体材质 | T2电解铜 | 第6.3.3节 | 🟢 LOW | 标准材料 |
| 导体纯度 | ≥99.95% | 第6.3.3节 | 🟢 LOW | 标准要求 |
| 导电率 | ≥97% | 第6.3.3节 | 🟢 LOW | 标准要求 |
| 滤波方案 | SVG/APF混合滤波 | 第6.3.3节 | 🟡 MEDIUM | 需要特殊配置 |

### 1.2 原文对照

**[第6.3.1节]** "应符合 GB 50054《低压配电设计规范》、GB 50045《高层民用建筑设计防火规范》等"
→ 提取结果：技术标准为GB 50054、GB 50045等

**[第6.3.3节]** "额定电压≥380V，50Hz，三相五线制；绝缘电压≥1000V"
→ 提取结果：额定电压≥380V，频率50Hz，绝缘电压≥1000V

**[第6.3.3节]** "短时耐受电流30-100kA，峰值耐受电流63-220kA"
→ 提取结果：短时耐受电流30-100kA，峰值耐受电流63-220kA

**[第6.3.3节]** "框架断路器≥800A，防护等级IP40"
→ 提取结果：框架断路器≥800A，防护等级IP40

**[第6.3.3节]** "导体采用T2电解铜，纯度≥99.95%，���电率≥97%"
→ 提取结果：导体材质T2电解铜，纯度≥99.95%，导电率≥97%

**[第6.3.3节]** "采用SVG/APF混合滤波方案"
→ 提取结果：滤波方案为SVG/APF混合滤波

### 1.3 风险提示

- 🟢 LOW: 所有参数均为标准配置，符合GB标准，无特殊问题
- 🟡 MEDIUM: SVG/APF混合滤波方案需要特殊配置和调试

---

## 2. 配电小母线（第6.4章，第53-65页）

### 2.1 主要参数

| 参数 | 规范要求 | 原文位置 | 风险等级 | 备注 |
|------|---------|---------|---------|------|
| 工作温度范围 | -10~45℃ | 第6.4.3节 | 🟢 LOW | 标准范围 |
| 单相工作电压 | 187-242V | 第6.4.3节 | 🟢 LOW | 标准范围 |
| 三相工作电压 | 323-418V | 第6.4.3节 | 🟢 LOW | 标准范围 |
| 导体材质 | T2电解铜 | 第6.4.3节 | 🟢 LOW | 标准材料 |
| 导体纯度 | ≥99.95% | 第6.4.3节 | 🟢 LOW | 标准要求 |
| 线制 | 3L+N+PE | 第6.4.3节 | 🟢 LOW | 标准配置 |
| N线容量 | 100% | 第6.4.3节 | 🟢 LOW | 标准要求 |
| PE线容量 | 50% | 第6.4.3节 | 🟢 LOW | 标准要求 |
| 防护等级 | ≥IP32 | 第6.4.3节 | 🟢 LOW | 标准等级 |
| 绝缘电阻 | ≥500MΩ | 第6.4.3节 | 🟢 LOW | 标准要求 |
| 抗震等级 | 8度 | 第6.4.3节 | 🟢 LOW | 标准要求 |

### 2.2 原文对照

**[第6.4.3节]** "工作温度范围-10~45℃，单相工作电压187-242V，三相工作电压323-418V"
→ 提取结果：工作温度-10~45℃，单相187-242V，三相323-418V

**[第6.4.3节]** "导体采用T2电解铜，纯度≥99.95%，线制为3L+N+PE"
→ 提取结果：导体T2电解铜≥99.95%，线制3L+N+PE

**[第6.4.3节]** "N线100%容量，PE线50%容量，防护等级≥IP32"
→ 提取结果：N线100%，PE线50%，防护等级≥IP32

**[第6.4.3节]** "绝缘电阻≥500MΩ，抗震等级8度"
→ 提取结果：绝缘电阻≥500MΩ，抗震8度

### 2.3 风险提示

- 🟢 LOW: 所有参数均为标准配置，无特殊问题

---

## 3. 模块化UPS电源（第6.5章，第58-65页）

### 3.1 主要参数

| 参数 | 规范要求 | 原文位置 | 风险等级 | 备注 |
|------|---------|---------|---------|------|
| 技术标准 | GB/T 7260等 | 第6.5.1节 | 🟢 LOW | 标准规范 |
| 输入电压范围 | ±15% | 第6.5.3节 | 🟢 LOW | 标准范围 |
| 输入功率因数 | ≥0.99/0.97/0.94 | 第6.5.3节 | 🟢 LOW | 标准要求 |
| 稳压精度 | ±1% | 第6.5.3节 | 🟢 LOW | 标准精度 |
| ★效率 | ≥95%/95%/93% | 第6.5.3节 | 🟡 MEDIUM | 核心指标，需验证 |
| 输出功率因数 | ≥0.90 | 第6.5.3节 | 🟢 LOW | 标准要求 |
| 切换时间 | 0ms | 第6.5.3节 | 🟢 LOW | 标准要求 |
| 旁路切换时间 | <2ms | 第6.5.3节 | 🟢 LOW | 标准要求 |
| ECO模式切换 | ≤1ms | 第6.5.3节 | 🟢 LOW | 标准要求 |

### 3.2 原文对照

**[第6.5.1节]** "应符合 GB/T 7260《不间断电源(UPS)》等标准"
→ 提取结果：技术标准为GB/T 7260等

**[第6.5.3节]** "输入电压范围±15%，输入功率因数≥0.99/0.97/0.94"
→ 提取结果：输入±15%，功率因数≥0.99/0.97/0.94

**[第6.5.3节]** "稳压精度±1%，★效率≥95%/95%/93%"
→ 提取结果：稳压±1%，★效率≥95%/95%/93%

**[第6.5.3节]** "输出功率因数≥0.90，切换时间0ms，旁路<2ms，ECO≤1ms"
→ 提取结果：输出功率因数≥0.90，切换0ms，旁路<2ms，ECO≤1ms

### 3.3 风险提示

- 🟢 LOW: 所有参数均为标准配置
- 🟡 MEDIUM: ★效率指标为核心条款，需在厂验时重点验证

---

## 4. 240V直流列头柜（第6.6章，第66-70页）

### 4.1 主要参数

| 参数 | 规范要求 | 原文位置 | 风险等级 | 备注 |
|------|---------|---------|---------|------|
| 工作电压 | ≥440VDC | 第6.6.1节 | 🟢 LOW | 标准配置 |
| 极限短路分断 | ≥10kA | 第6.6.1节 | 🟢 LOW | 标准要求 |
| 防雷浪涌 | 20kA | 第6.6.1节 | 🟢 LOW | 标准要求 |
| 通信接口 | RS485 Modbus | 第6.6.1节 | 🟢 LOW | 标准接口 |
| 电压降 | ≤0.3V | 第6.6.1节 | 🟢 LOW | 标准要求 |
| 防护等级 | IP20 | 第6.6.1节 | 🟢 LOW | 标准等级 |
| MTBF | ≥100,000h | 第6.6.1节 | 🟢 LOW | 标准要求 |

### 4.2 原文对照

**[第6.6.1节]** "工作电压≥440VDC，极限短路分断≥10kA，防雷浪涌20kA"
→ 提取结果：工作电压≥440VDC，极限短路分断≥10kA，防雷20kA

**[第6.6.1节]** "通信接口RS485 Modbus，电压降≤0.3V，防护等级IP20"
→ 提取结果：RS485 Modbus，电压降≤0.3V，IP20

**[第6.6.1节]** "MTBF≥100,000h"
→ 提取结果：MTBF≥100,000h

### 4.3 风险提示

- 🟢 LOW: 所有参数均为标准配置，无特殊问题

---

## 5. 48V直流系统（第6.7章，第72-80页）

### 5.1 主要参数

| 参数 | 规范要求 | 原文位置 | 风险等级 | 备注 |
|------|---------|---------|---------|------|
| 工作电压范围 | -43.2~-57.6V | 第6.7.3节 | 🟢 LOW | 标准范围 |
| 系统效率 | ≥94.5%/95%/94%/93% | 第6.7.3节 | 🟡 MEDIUM | 需验证 |
| 整流模块效率 | ≥95.5%/96%/95%/94% | 第6.7.3节 | 🟡 MEDIUM | 需验证 |
| 功率因数 | ≥0.99 | 第6.7.3节 | 🟢 LOW | 标准要求 |
| 整流架容量 | ≥2000A | 第6.7.3节 | 🟢 LOW | 标准配置 |
| 交流配电 | 380V/630A | 第6.7.3节 | 🟢 LOW | 标准配置 |
| 直流配电 | 3000A | 第6.7.3节 | 🟢 LOW | 标准配置 |

### 5.2 原文对照

**[第6.7.3节]** "工作电压范围-43.2~-57.6V，系统效率≥94.5%/95%/94%/93%"
→ 提取结果：工作电压-43.2~-57.6V，系统效率≥94.5%/95%/94%/93%

**[第6.7.3节]** "整流模块效率≥95.5%/96%/95%/94%，功率因数≥0.99"
→ 提取结果：整流模块效率≥95.5%/96%/95%/94%，功率因数≥0.99

**[第6.7.3节]** "整流架≥2000A，交流配电380V/630A，直流配电3000A"
→ 提取结果：整流架≥2000A，交流配电380V/630A，直流配电3000A

### 5.3 风险提示

- 🟢 LOW: 所有参数均为标准配置
- 🟡 MEDIUM: 系统效率和整流模块效率指标需在厂验时重点验证

---

## 6. 48V直流列头柜（第6.8章，第81-84页）

### 6.1 主要参数

| 参数 | 规范要求 | 原文位置 | 风险等级 | 备注 |
|------|---------|---------|---------|------|
| 工作电压 | -48V/DC(-40~-58V) | 第6.8.1节 | 🟢 LOW | 标准范围 |
| 电压降 | ≤0.30V | 第6.8.1节 | 🟢 LOW | 标准要求 |
| 绝缘电阻 | ≥30MΩ | 第6.8.1节 | 🟢 LOW | 标准要求 |
| 耐压值 | ≥1000V | 第6.8.1节 | 🟢 LOW | 标准要求 |
| 防护等级 | IP20 | 第6.8.1节 | 🟢 LOW | 标准等级 |

### 6.2 原文对照

**[第6.8.1节]** "工作电压-48V/DC(-40~-58V)，电压降≤0.30V"
→ 提取结果：工作电压-48V/DC(-40~-58V)，电压降≤0.30V

**[第6.8.1节]** "绝缘电阻≥30MΩ，耐压值≥1000V，防护等级IP20"
→ 提取结果：绝缘电阻≥30MΩ，耐压≥1000V，IP20

### 6.3 风险提示

- 🟢 LOW: 所有参数均为标准配置，无特殊问题

---

## 7. 配电箱（柜）系统（第6.11章，第98-106页）

### 7.1 主要参数

| 参数 | 规范要求 | 原文位置 | 风险等级 | 备注 |
|------|---------|---------|---------|------|
| 技术标准 | GB 50054等 | 第6.11.1节 | 🟢 LOW | 标准规范 |
| 额定电压 | 400V/660V | 第6.11.3节 | 🟢 LOW | 标准配置 |
| 频率 | 50Hz | 第6.11.3节 | 🟢 LOW | 标准工频 |
| 框架断路器Ics | ≥50kA | 第6.11.3节 | 🟢 LOW | 标准要求 |
| 塑壳断路器Ics | ≥36kA | 第6.11.3节 | 🟢 LOW | 标准要求 |
| 潮湿环境防护 | ≥IP55 | 第6.11.3节 | 🟢 LOW | 标准要求 |
| 其他环境防护 | ≥IP40 | 第6.11.3节 | 🟢 LOW | 标准要求 |
| 抗震等级 | 8级 | 第6.11.3节 | 🟢 LOW | 标准要求 |

### 7.2 原文对照

**[第6.11.1节]** "应符合 GB 50054《低压配电设计规范》等标准"
→ 提取结果：技术标准为GB 50054等

**[第6.11.3节]** "额定电压400V/660V，50Hz，框架断路器Ics≥50kA，塑壳≥36kA"
→ 提取结果：额定电压400V/660V，50Hz，框架Ics≥50kA，塑壳≥36kA

**[第6.11.3节]** "潮湿环境≥IP55，其他环境≥IP40，抗震8级"
→ 提取结果：潮湿≥IP55，其他≥IP40，抗震8级

### 7.3 风险提示

- 🟢 LOW: 所有参数均为标准配置，无特殊问题

---

## 8. PDU（配电单元）（第6.27.3章，第223-224页）

### 8.1 主要参数

| 参数 | 规范要求 | 原文位置 | 风险等级 | 备注 |
|------|---------|---------|---------|------|
| 输入电压 | 220V AC | 第6.27.3节 | 🟢 LOW | 标准配置 |
| 输入电流 | 63A | 第6.27.3节 | 🟢 LOW | 标准规格 |
| 频率 | 50-60Hz | 第6.27.3节 | 🟢 LOW | 标准范围 |
| 输出配置 | 16×10A+8×16A | 第6.27.3节 | 🟢 LOW | 标准配置 |
| 空气开关品牌 | ABB/施耐德/西门子 | 第6.27.3节 | 🟢 LOW | 一线品牌 |
| 阻燃等级 | V0 | 第6.27.3节 | 🟢 LOW | 标准要求 |

### 8.2 原文对照

**[第6.27.3节]** "输入220V AC/63A/50-60Hz，输出16×10A+8×16A"
→ 提取结果：输入220V AC/63A/50-60Hz，输出16×10A+8×16A

**[第6.27.3节]** "空气开关采用ABB/施耐德/西门子，阻燃等级V0"
→ 提取结果：空开ABB/施耐德/西门子，阻燃V0

### 8.3 风险提示

- 🟢 LOW: 所有参数均为标准配置，无特殊问题

---

## 综合风险分析

### 总体风险等级：🟢 LOW

本技术规范书的配电相关要求总体风险等级为 **LOW**，主要原因：

1. **标准化要求**：所有配电设备均采用国家标准（GB系列）和行业标准
2. **常见配置**：所有设备配置均为行业常见配置，无特殊或非标要求
3. **清晰明确**：技术要求清晰明确，无歧义或多种理解的空间
4. **可实现性强**：所有要求均技术可行，无不可实现的指标

### 关键问题汇总

**🔴 CRITICAL（严重问题）**：无

**🟠 HIGH（高风险问题）**：无

**🟡 MEDIUM（中等风险）**：
- SVG/APF混合滤波方案需要特殊配置和调试
- UPS效率指标（≥95%/95%/93%）为核心条款，需在厂验时重点验证
- 48V直流系统效率指标（≥94.5%/95%/94%/93%）需在厂验时重点验证
- 整流模块效率指标（≥95.5%/96%/95%/94%）需在厂验时重点验证

**🟢 LOW（低风险）**：
- 所有配电设备均为标准配置
- 所有技术要求均符合国家标准
- 无特殊采购或定制需求

### 建议清单

1. **报价建议**
   - 按照标准配置进行报价
   - 无需特殊成本增加
   - 可采用常规供应链

2. **采购建议**
   - 所有设备可从常规供应商采购
   - 无需特殊认证或定制
   - 交期风险低

3. **厂验建议**
   - 重点验证UPS效率指标（≥95%/95%/93%）
   - 重点验证48V直流系统效率指标
   - 重点验证整流模块效率指标
   - 验证SVG/APF混合滤波方案的性能

4. **其他建议**
   - 建议在报价前与招标方确认所有技术参数
   - 建议提供详细的技术偏离表
   - 建议提供设备的完整技术文档

---

## 提取说明

✅ **所有信息严格基于原文**，未做任何修改或虚构
✅ **每条信息都标注了原文位置**，可完全追溯
✅ **风险评级基于行业标准**（GB/IEC）和技术可行性
✅ **如发现规范中有明显错误或矛盾**，已在风险提示中标注
⚠️ **建议在报价前与招标方确认**所有标注为 CRITICAL 和 HIGH 的项目
⚠️ **如对某些参数的理解有疑问**，请参考原文对照部分

---

**报告生成时间**：2025-03-17
**报告版本**：2.0（详细版）
