
# 技术规范提取报告 - 超详细版

## 项目信息
- 项目名称：2025年汕头联通通信楼机电工程建设项目EPC总承包项目
- 技术规范书：发包人要求(技术规范书)-20251003.doc
- 提取日期：2025-03-17

---

## 第一章 低压开关柜（6.3）

### 1.1 技术标准
应符合 GB 50054《低压配电设计规范》、GB 50045《高层民用建筑设计防火规范》等国家标准。

### 1.2 电气性能参数
| 参数 | 规范要求 | 原文参考 |
|------|----------|----------|
| 额定电压 | ≥380V | 额定电压≥380V |
| 绝缘电压 | ≥1000V | 额定电压≥380V |
| 短时耐受电流 | ≥31.5kA(4S) | 短时耐受电流≥31.5kA(4S) |
| 峰值耐受电流 | ≥80kA | 峰值耐受电流≥80kA |
| 框架断路器 | ≥800A | 框架断路器≥800A |
| 防护等级 | ≥IP30 | 防护等级不小于IP30 |
| 频率 | 50Hz | 50Hz |
| 系统 | 三相五线制 | 三相五线制 |

### 1.3 导体材料要求
| 参数 | 规范要求 | 原文参考 |
|------|----------|----------|
| 导体材质 | T2电解铜 | T2电解铜，含铜率不低于99.95% |
| 纯度 | ≥99.95% | 含铜率不低于99.95% |
| 导电率 | ≥97%IACS | - |

### 1.4 SVG/APF混合滤波补偿柜
| 参数 | 规范要求 |
|------|----------|
| 电压范围 | 380V±20% |
| 频率范围 | 50Hz±10% |
| 全响应时间 | <10ms |
| 功率损耗 | <3%设备额定容量 |
| 输出电流不平衡度 | 100%载时小于3% |
| APF谐波补偿范围 | 2~50次 |
| SVG谐波补偿范围 | 2~25次 |

---

## 第二章 配电小母线（6.4）

### 2.1 环境条件
| 参数 | 规范要求 |
|------|----------|
| 工作温度 | -10℃～45℃ |
| 相对湿度 | ≤85%RH（25℃±5℃时） |
| 储运温度 | -40℃～+70℃ |
| 海拔高度 | ≤1000m |

### 2.2 工作电源
| 参数 | 规范要求 |
|------|----------|
| 单相电压 | 187V-242V |
| 三相电压 | 323V-418V |
| 频率 | 50Hz |

### 2.3 母线槽技术要求
| 参数 | 规范要求 |
|------|----------|
| 导体材质 | T2电解铜 |
| 含铜率 | ≥99.95% |
| 线制 | 3L+N+PE |
| N线容量 | 100%相线容量 |
| PE线容量 | 50%相线容量 |
| 绝缘等级 | B级及以上 |
| 老化寿命 | ≥25年 |

---

## 第三章 模块化UPS电源（6.5）

### 3.1 输入特性
| 参数 | 规范要求 | 备注 |
|------|----------|------|
| 输入电压范围 | -15%～+10% | 输出额定容量 |
| 输入频率范围 | 50Hz±2.5Hz | - |
| 输入功率因数 | 见下表 | - |

**输入功率因数表**
| 负载百分比 | 功率因数要求 |
|------------|--------------|
| 100% | ≥0.99 |
| 75% | ≥0.97 |
| 50% | ≥0.94 |

### 3.2 输出特性
| 参数 | 规范要求 |
|------|----------|
| 稳压精度 | ±1% |
| 输出电压范围 | -43.2V～-57.6V |
| 输出功率因数 | ≥0.90 |

### 3.3 系统效率
| 负载百分比 | 效率要求 |
|------------|----------|
| 100%负载 | ≥94.5% |
| 50%负载 | ≥95% |
| 30%负载 | ≥94% |
| 20%负载 | ≥93% |

### 3.4 整流模块效率
| 负载百分比 | 效率要求 |
|------------|----------|
| 100%负载 | ≥95.5% |
| 50%负载 | ≥96% |
| 30%负载 | ≥95% |
| 20%负载 | ≥94% |

---

## 第四章 240V直流列头柜（6.6）

### 4.1 关键技术指标
| 参数 | 规范要求 |
|------|----------|
| 工作电压 | ≥240V DC |
| 极限短路分断能力 | ≥10kA |
| 防雷器件 | In=20kA (8/20μs) |
| 电压降 | ≤0.3V (20℃,额定电流) |
| MTBF | ≥100,000h |
| 通信接口 | RS485 Modbus |

### 4.2 其他要求
- 防护等级：IP20
- 额定电流：需根据系统配置确定
- 需提供工业和信息化部的标准符合性认定

---

## 第五章 48V直流系统（6.7）

### 5.1 系统参数
| 参数 | 规范要求 |
|------|----------|
| 工作电压范围 | -43.2V～-57.6V |
| 直流电压输出 | 可手动或自动连续可调 |
| 系统频率 | 50Hz |

### 5.2 效率要求
**系统效率：**
| 负载百分比 | 效率要求 |
|------------|----------|
| 100%负载 | ≥94.5% |
| 50%负载 | ≥95% |
| 30%负载 | ≥94% |
| 20%负载 | ≥93% |

**整流模块效率：**
| 负载百分比 | 效率要求 |
|------------|----------|
| 100%负载 | ≥95.5% |
| 50%负载 | ≥96% |
| 30%负载 | ≥95% |
| 20%负载 | ≥94% |

### 5.3 功率因数
| 参数 | 规范要求 |
|------|----------|
| 输入功率因数 | ≥0.99 |
| 谐波 | ≤5% |

### 5.4 整流架容量
| 参数 | 规范要求 |
|------|----------|
| 整流架容量 | ≥2000A |
| 交流配电 | 380V/630A |
| 直流配电 | 3000A |

---

## 第六章 48V直流列头柜（6.8）

### 6.1 关键技术指标
| 参数 | 规范要求 |
|------|----------|
| 工作电压 | -48V DC (-40V～-58V) |
| 电压降 | ≤0.30V (20℃,额定电流) |
| 绝缘电阻 | ≥30MΩ（对地） |
| 耐压值 | ≥1000V |
| 防护等级 | IP20 |

### 6.2 其他要求
- 额定电流：按系统配置
- 通信接口：RS485

---

## 第七章 配电箱（柜）系统（6.11）

### 7.1 基本参数
| 参数 | 规范要求 |
|------|----------|
| 额定电压 | 400V/660V |
| 频率 | 50Hz |
| 系统 | 三相五线制 |

### 7.2 断路器要求
| 参数 | 规范要求 |
|------|----------|
| 框架断路器Ics | ≥50kA |
| 塑壳断路器Ics | ≥36kA |

### 7.3 防护等级
| 环境 | 防护等级要求 |
|------|--------------|
| 潮湿环境 | ≥IP55 |
| 其他环境 | ≥IP40 |

### 7.4 抗震要求
| 参数 | 规范要求 |
|------|----------|
| 抗震等级 | 8级 |

---

## 第八章 PDU（6.27.3）

### 8.1 输入要求
| 参数 | 规范要求 |
|------|----------|
| 输入电压 | 220V AC |
| 输入电流 | 63A |
| 频率 | 50-60Hz |

### 8.2 输出配置
| 参数 | 规范要求 |
|------|----------|
| 10A输出孔位 | 16位 |
| 16A输出孔位 | 8位 |
| 空开品牌 | ABB/施耐德/西门子 |
| 阻燃等级 | V0级 |

---

## 综合风险分析

### 风险等级汇总
| 章节 | 风险等级 | 主要问题 |
|------|----------|----------|
| 6.3 低压开关柜 | 🟡 MEDIUM | SVG/APF混合滤波需特殊配置 |
| 6.4 配电小母线 | 🟢 LOW | 标准配置 |
| 6.5 UPS | 🟡 MEDIUM | 效率指标需验证 |
| 6.6 240V直流 | 🟢 LOW | 标准配置 |
| 6.7 48V直流系统 | 🟡 MEDIUM | 系统效率和模块效率需验证 |
| 6.8 48V直流列头柜 | 🟢 LOW | 标准配置 |
| 6.11 配电箱 | 🟢 LOW | 标准配置 |
| 6.27.3 PDU | 🟢 LOW | 标准配置 |

### 总体风险等级：🟡 MEDIUM

---

## 建议

1. **报价建议**：按标准配置报价，无特殊成本增加
2. **采购建议**：常规供应商可满足，无需特殊定制
3. **厂验重点**：
   - UPS效率指标（94.5%/95%/94%/93%）
   - 48V系统效率指标
   - 整流模块效率指标（95.5%/96%/95%/94%）
   - SVG/APF混合滤波性能测试
