
============================================================
6.3 低压开关柜
============================================================
额定电压: ...9要求的G3标准，负载特性应符合GB/T 20136-2006相关条款要求。
电气性能
1.1电压整定范围：
发电机组在额定的功率因数、额定频率时，从空载到额定负载，输出电压的可调节范围应不小于±5%额定电压。
1.2电压和频率性能运行极限值：
发电机组在95%-100%额定电压时，电压和频率性能运行极限值应满足YD/T 2888-2015中表1的规定。
1.3冷热态电压变化：
发电机组在额定工况下从冷态到热态的电压变化应不超过±2%额定电压。
1.4额定功率因数：0.8（滞后）。
1.5请提供投标机组发电机逆无功保护设定值（kvar）。
1.6发电机组各部件温度(或温升) 应符合厂商产品规范...

短时耐受电流: ...（3）机组应按备品清单配齐维修用的工具及备附件。在保用期内能用所配工具及备附件进行己损零部件的修理和更换。
接地开关和隔离开关要求
（1）额定电压12kV。
（2）满足机组和配电系统要求。
（3）额定短时耐受电流≥31.5kA(4S)。
（4）额定峰值耐受电流≥80kA。
避雷器要求
（1）无间隙氧化锌避雷器。
（2）系统标称电压10kV。
（3）避雷器额定电压17kV。
（4）5kA放电电流残压≤50kV。
燃油供给系统组成
燃油供给系统应自带RS485接口，并免费提供监控协议，方便监控系统采集油位、油温、燃油流量等燃油供给系统监控数据。可实现自动和手动控制转换，在自动方式情况下，油位在低位...

T2电解铜: ...告。
母线连接器要求一体式快捷安装，便于拆卸，扩展连接； 
（2）铝合金型材外壳，外壳厚度不小于2mm。
（3）母线导体采用铜及铜合金材质，铜排全线段任何位置有效截面积的载流量满足要求电流值、铜排采用T2电解铜，含铜率不低于99.95%。
（4）禁止对母线导体（铜排）和外壳进行局部冲孔处理，造成母线局部载流能力下降。
（5）母线导体必须满足三相五线制（3L+N+PE）供电要求，提供独立的铜排导体作为接地系统。
（6）母线槽N线应采用100%相线容量的N线，PE线应采用50%相线容量的PE线。
（7） 母线绝缘介质要求B级及以上，每相铜排宜采用整体包覆绝缘工艺或空气绝缘，老化寿命不低于25年。
...

SVG/APF: ...要求断路器在40℃以下及反向馈电时均不降容，零飞弧。
7）断路器一、二次回路安全隔离，附件可现场安装。
8）所有塑壳断路器需预留2对辅助触点和2对事故辅助触点并将其接入端子板。
（6）混合滤波补偿柜（SVG/APF）
采用静止无功发生器（SVG/APF）补偿的方式，通过模式设定，既能补偿感性和容性无功，又能抑制谐波。设备主要技术参数：
1）电压范围：380V±20%；
2）频率范围：50Hz±10%；
3）全响应时间: <10ms；
4）功率损耗: <3%设备额定容量；
5）输出电流不平衡度：100%载时小于3%；
6）APF谐波补偿范围2~50次，SVG谐波补偿范围2~25；
7）总谐波滤除...


============================================================
6.4 配电小母线
============================================================
工作温度: ...满足本工程之需要。本技术要求提出的是最低要求，应符合最新颁布执行的国家及行业标准，投标方应保证项目所使用的产品符合本技术规格要求和有关最新工业标准的产品。
技术参数要求
环境条件
（1）工作环境条件
工作温度：-10℃～45℃
相对湿度：≤85%RH（25℃±5℃时）
（2）储运环境条件
环境温度：-40℃～+70℃
环境湿度：≤95％（40±2℃时）
（3）工作电源
单相：187V-242V
三相：323V-418V
（4） 海拔高度：≤1000m。
母线槽
（1）整体要求
投标方中标后实施前需要提供完整的试验报告。
母线连接器要求一体式快捷安装，便于拆卸，扩展连接； 
（2）铝合金型材外壳...


============================================================
6.5 UPS
============================================================
输入电压范围: ...标准的产品，并具备主要性能参数的第三方权威机构检测结果，并在中标后，实施采购前提供相应文件。
关键技术指标
投标人承诺满足或优于以下技术指标，否则存在无法通过验收的风险。
1.开关电源系统要求
1.1输入电压范围
-15％～＋10％（输出额定容量）；
1.2 输入频率范围：
50Hz±2.5Hz。
1.3 输出电压范围：
系统输出电压可调节范围：－43．2V～－57.6V
系统的直流电压输出电压值在其可调范围内应能手动或自动连续可调。
1.4 系统效率：
100%负载：≥94.5%
50%负载：≥95%
30%负载：≥94%;
20%负载：≥93%
1.5 输入电流谐波
输入额定电压、输出满载...

效率: ...计图纸要求；
其它要求
PUE值指标要求
（1）PUE指标组成及计算方法分析
通信机房楼的电能消耗由以下部分组成：IT设备，制冷设备，供配电系统（含照明等）。
（2）PUE的指标定义
PUE:能量使用效率Power Usage Effectiveness
PUE
其中：IT设备能耗包括所有相关的IT设备的负荷，如计算设备、存储设备、网络设备，也包括辅助设备如kVM转换器、监视器和工作站等。
全部设备能耗包括以下所有支持IT设备运行的设备能耗：
a.供配电、照明设备，如发电机、变压器、开关柜、配电箱、列头柜、UPS、电池、灯具等。 b.空调设备，如冷水机组、机房精密空调、直接蒸发制冷设备、新风...


============================================================
6.6 240V直流
============================================================
工作电压: .../10（NX1）
（2）相数：      三相
（3）额定频率：  50Hz
（4）额定电压：
一次额定电压：          10kV
二次额定电压：          0.4kV
（5）一次最高工作电压：   12kV
（6）高压分接范围：		 ±2×2.5%
（7）低压绕组形式：       箔绕式
（8）绕组材料：铜，须满足相关国家、行业标准要求
铁芯材料：非晶合金
（9）接线组别：	        D，yn11
（10）中性点接地方式：	 中性点直接接地
（11）短路阻抗：	        6％
（12投标人投标的10kV干式变压器的空载损耗和绝缘等级下的负载损耗等技术指标，不低于...


============================================================
6.8 48V直流列头柜
============================================================
工作电压: .../10（NX1）
（2）相数：      三相
（3）额定频率：  50Hz
（4）额定电压：
一次额定电压：          10kV
二次额定电压：          0.4kV
（5）一次最高工作电压：   12kV
（6）高压分接范围：		 ±2×2.5%
（7）低压绕组形式：       箔绕式
（8）绕组材料：铜，须满足相关国家、行业标准要求
铁芯材料：非晶合金
（9）接线组别：	        D，yn11
（10）中性点接地方式：	 中性点直接接地
（11）短路阻抗：	        6％
（12投标人投标的10kV干式变压器的空载损耗和绝缘等级下的负载损耗等技术指标，不低于...

