2025年汕头联通通信楼机电工程建设项目新建工程EPC总承包项目技术规范书2025年9月	目  录第一章 概述	11.1 项目名称	11.2 适用范围	11.3 建设地点	11.4 解释与修订	1第二章 总体技术要求	22.1 总则	22.2 引用标准	32.3 建设原则	52.4 建设方式	52.5 EPC总承包范围	62.5.1 采购范围	62.5.2 外市电引入要求	82.6 技术服务	82.6.1 售前	82.6.2 ★售中	92.6.3 售后	112.6.4 设备安装和验收测试	152.6.5 设备运输	15第三章 设计技术标准和要求	163.1 设计要求	16第四章 施工技术标准和要求	164.1 标准的执行	164.2 施工预算	164.3 施工要求	174.3.1 施工内容	174.3.2 质量标准	17第五章 其它要求	175.1.1 PUE值指标要求	175.1.2 ★施工周期	195.1.3 投标方提供的证件	19第六章 主要设备技术要求	206.1 10kV油机系统技术要求	206.1.1 技术标准/规范	206.1.2 总体技术要求	206.1.3 对投标人文件的要求	216.1.4 参数要求	216.2 配电变压器技术要求	376.2.1 技术标准/规范	376.2.2 总体技术要求	376.2.3 技术参数要求	376.3 低压开关柜技术要求	406.3.1 技术标准/规范	406.3.2 总体技术要求	416.3.3 技术参数要求	416.4 配电小母线技术要求	536.4.1 技术标准/规范	536.4.2 总体技术要求	536.4.3 技术参数要求	536.5 模块化UPS电源	586.5.1 技术标准/规范	586.5.2 总体技术要求	586.5.3 技术指标要求	586.6 240V直流列头柜	666.6.1 关键技术指标	666.6.2 其他指标及要求	706.7 48V 直流系统	726.7.1 技术标准/规范	726.7.2 总体技术要求	726.7.3 关键技术指标	736.8 48V直流列头柜	816.8.1 关键技术指标	816.8.2 其他指标及要求	846.9 高倍率蓄电池组技术要求	856.9.1 总体技术要求	856.9.2 技术参数要求	856.10 阀控式密封铅酸蓄电池	906.10.1 总体技术要求	906.10.2 技术参数要求	916.11 配电箱（柜）系统技术要求	986.11.1 技术标准/规范	986.11.2 柜体及结构要求	996.11.3 参数要求	1016.11.4 元器件要求	1016.12 空调自控系统技术要求	1076.12.1 技术标准/规范	1076.12.2 系统概述	1086.12.3 系统配置	1096.12.4 系统总体要求	1106.12.5 主要控制功能	1116.12.6 系统软件要求	1146.12.7 主要硬件要求	1186.13 火灾自动报警系统技术要求	1216.13.1 技术标准/规范	1216.13.2 系统总体要求	1226.13.3 系统功能要求	1246.13.4 火灾自动报警系统技术要求	1266.13.5 电气火灾监控产品及技术参数	1286.14 磁悬浮冷水机组技术要求	1296.14.1 技术标准/规范	1296.14.2 主要技术参数	1296.14.3 基本条款	1306.14.4 主要技术参数	1306.15 间接蒸发冷却塔技术要求	1406.15.1 技术标准/规范	1406.15.2 运行环境要求	1406.15.3 技术要求	1406.16 空调循环水泵技术要求	1496.17 板式换热器技术要求	1536.17.1 总体技术要求	1536.17.2 主要技术参数	1536.18 风冷空调及水源多联空调（含新风）技术要求	1566.18.1 技术标准/规范	1566.18.2 技术要求	1566.19 加除湿设备技术要求	1606.19.1 技术标准/规范	1606.19.2 技术要求	1606.20 冷冻水型精密空调技术要求	1676.20.1 技术标准/规范	1676.20.2 技术要求	1686.21 蓄冷罐技术要求	1756.21.1 技术标准/规范	1756.21.2 技术参数	1766.21.3 技术要求	1766.22 补水及水处理设备技术要求	1816.22.1 技术标准/规范	1816.22.2 电磁悬浮净化装置	1816.22.3 电离净水装置	1836.22.4 板换反冲洗装置	1846.22.5 浅层砂过滤器	1866.22.6 软化水装置	1876.22.7 全自动智能加药装置	1886.22.8 旁流水处理装置	1916.22.9 端盖集成式胶球在线清洗装置	1916.23 空调水系统阀门技术要求	1956.23.1 总体要求	1956.23.2 总体要求	1966.24 空调管道工程技术要求	2056.24.1 水管保温	2056.24.2 空调管道	2066.24.3 油漆工艺	2076.24.4 附件	2076.24.5 焊接及探伤要求	2076.24.6 试压及吹扫	2086.25 分体空调、变频多联机空调及水源多联空调技术要求	2086.25.1 技术要求	2086.25.2 技术标准/规范	2086.25.3 技术要求	2096.26 气体灭火系统技术要求	2116.26.1 技术标准/规范	2116.26.1 基本条款	2126.26.2 技术要求	2136.27 机柜及封闭通道技术要求	2146.27.1 机架技术要求	2146.27.2 封闭通道技术要求	2196.27.3 PDU技术要求	2236.28 智慧匠造接入技术要求	2256.28.1 建设目标	2256.28.2 建设要求	2256.28.3 技术要求	2266.28.4 其它要求	2286.29 外市电引入技术规范书	2296.29.1 引用标准	2296.29.2 交付范围及要求	2306.29.3 ★保修期要求	2306.29.4 ★施工周期	2316.29.5 技术资料制作	2316.29.6 ★其他	2316.29.7 电缆运输、保管、加工、敷设	2316.29.8 电缆选择	2346.29.9 电缆路径	2356.29.10 电缆敷设方式选择原则	2356.29.11 预制构件电缆浅槽要求	2366.29.12 埋管敷设要求	2376.29.13 电缆沟设计要求	2386.29.14 电缆桥架要求	2386.29.15 电缆防火设计要求	2396.29.16 电缆附件设计要求	239第七章 主要材料技术要求	2397.1 电力电缆技术规范要求	2397.1.1 技术标准/规范	2397.1.2 基本条款	2407.1.3 技术参数要求	2407.2 走线架、金属线槽技术规范要求	2467.2.1 走线架技术要求	2467.2.2 光纤槽技术要求	2517.2.3 金属线槽技术要求	2537.3 防火封堵技术要求	2547.3.1 概述	2547.3.2 应用部位及环境	2547.3.3 技术参数要求	2557.4 抗震支吊架	2577.4.1 抗震支吊架技术要求	2577.4.2 抗震支吊架测试要求	2587.4.3 抗震支吊架安装及验收	2587.5 室内装修材料	2597.5.1 总则	2597.5.2 技术要求	2607.6 主要材料品牌要求	260	概述项目名称本工程为“2025年汕头联通通信楼机电工程建设项目EPC总承包项目”。适用范围本技术规范书是为“2025年汕头联通通信楼机电工程建设项目EPC总承包项目”建设项目的招标而编制，只适用于该项目。本规范书的目的是让投标人了解招标人对该物料在质量及其可靠性方面的要求，只有质量和可靠性两方面都100％达到要求的物料才被招标人接受。招标人有权取消不合格产品供应商的资格，有权在必要时修改本规格书的有关内容，届时供应商会提前收到有关更改通知并给予适当的时间来做相应的更改。建设地点广东省汕头市龙湖区中国联通5G创新运营中心。解释与修订招标人保留对本文件的解释和修改权。招标人有权在开标前修改本文件。总体技术要求总则本技术规范书是技术最低要求，必须满足。对“技术标准”应答须按要求填写偏离表。没有偏离表的则认定为不能满足相应技术标准。诸如“已知”、“理解”、“明白”或“同意”等这样非确切的答复是不可接受的。对于本规范书中未能提出的质量指标或其他合理的工艺要求，投标人应在建议书中加以补充说明，并提供有关详细资料。投标人应根据招标项目的要求提出完整的设备说明，如有缺漏，由投标人免费补足。招标人有权在签订最终合同前，根据需要修改本规范书。规范书的最终解释权在招标人。投标人对于本技术规范书的偏离表应答，将作为商务合同的附件之一。标注有“★”项的内容求为核心技术条款或要求，投标人对任何一项标有“★”项的要求或内容出现不满足、负偏离或未响应，都将视为未实质性响应投标文件技术要求，作为无效投标文件处理。本技术文件提出的是最低限度的技术要求，并未对一切技术细节作出规定，也未充分引述有关标准和规范的条文，投标人应根据招标人提供的资料、图纸、参数要求，向招标人提供性能符合或优于本技术规范书要求的设备。投标人提供的设备应具备本技术规范所要求的所有功能，如果投标人提供的设备不具备或优于本技术要求的功能，投标人应在答复中声明。本技术文件所使用的标准及规定的条款如遇与投标人所执行的标准不一致时，按较高标准执行。如果本技术规范书中有某些没有提及的功能而投标人已经考虑到的，或者投标人有新的和更合理的建议，投标人应将其作为附件提供。投标方必须对所提供的设备涉及专利、知识产权等法律问题承担责任，保证在这些方面不会存在任何纠纷或潜在问题（包括第三方设备）。如果投标方所提供的设备（包括第三方设备）在任何时候出现涉及专利、知识产权等法律纠纷和问题，投标方必须担负全部责任，招标方对此不承担任何责任。引用标准投标人应使用最新颁布执行的国家及行业标准。选用产品应符合以下标准。本文件提出的具体技术要求如与下述标准不一致时，按较高标准执行。国家标准GB 50174-2017《数据中心设计规范》国家标准GB 50053-2013《20kV及以下变电所设计规范》国家标准GB 50052-2009《供配电系统设计规范》国家标准GB 50054-2011《低压配电设计规范》国家标准GB 51194-2016《通信电源设备安装工程设计规范》国家标准GB 51348-2019《民用建筑电气设计标准》国家标准GB 50065-2011《交流电气装置的接地设计规范》国家标准GB/T16895.6-2014《低压电气装置 第5-52部分：电气设备的选择和安装布线系统》国家标准GB 50689-2011《通信局（站）防雷与接地工程设计规范》国家标准GB/T 2820.1-2009《往复式内燃机驱动的交流发电机组 第1部分：用途、定额和性能》国家标准GB/T 51369-2019《通信设备安装工程抗震设计标准》国家标准GB 50217-2018《电力工程电缆设计规范》国家标准GB 50689-2011《通信局（站）防雷与接地工程设计规范》国家标准GB 51194-2016《通信电源设备安装工程设计规范》国家标准GB 3096-2008 《声环境质量标准》国家标准GB 20052-2020《电力变压器能效限定值及能效等级》国家标准GB 50373-2019《通信管道与通道工程设计标准》国家标准GB 50556-2010《工业企业电气设备抗震设计规范》国家标准GB 50981-2014《建筑机电工程抗震设计规范》国家标准GB/T 51369-2019《通信设备安装工程抗震设计标准》国家标准GB/T 14549-1993《电能质量 公用电网谐波》国家标准GB/T 15543-2008《电能质量 三相电压不平衡》国家标准GB 50015-2019《建筑给水排水设计标准》国家标准GB55030-2022《建筑与市政工程防水通用规范》国家标准GB55015-2021《建筑节能与可再生能源利用通用规范》国家标准GB55016-2021《建筑环境通用规范》国家标准GB55019-2021《建筑与市政工程无障碍通用规范》国家标准GB51245-2017《工业建筑节能设计统一标准》国家标准GB/T50353-2013《建筑工程建筑面积计算规范》国家标准GB50763-2012《无障碍设计规范》国家标准GB50345-2012《屋面工程技术规范》国家标准GB 50370-2005《气体灭火系统设计规范》国家标准GB 50084-2017《自动喷水灭火系统设计规范》国家标准GB 50974-2014《消防给水及消火栓系统技术规范》国家标准GB 50140-2005《建筑灭火器配置设计规范》国家标准GB 50219-2014《水喷雾灭火系统设计规范》国家标准GB 55020-2021《建筑给水排水与节水技术规范》国家标准GB 55036-2022《消防设施通用规范》国家标准GB/T 50155-2015《供暖通风与空气调节术语标准》国家标准GB/T 50050-2017《工业循环冷却水处理设计规范》国家标准GB/T50102-2014《工业循环水冷却设计规范》国家标准GB/T 50155-2015《供暖通风与空气调节术语标准》国家标准GB50242-2002《建筑给水排水及采暖工程施工质量验收规范》国家标准GB50738-2011《通风与空调工程施工规范》国家标准GB50736-2012《民用建筑供暖通风与空气调节设计规范》国家标准GB50243-2016《通风与空调工程施工质量验收规范》国家标准GB 50311-2016《综合布线系统工程设计规范》国家标准GB 50395-2007《视频安防监控系统工程技术规范》 国家标准GB 50396-2007《出入口控制系统工程设计规范》通信行业标准YD 5059-2005《电信设备安装抗震设计规范》；通信行业标准YD/T 1051-2018《通信局（站）电源系统总技术要求》通信行业标准YD/T 2888-2015《通信用10KV高压发电机组》通信行业标准YD/T 2323-2016《通信配电系统电能质量补偿设备》通信行业标准YD/T 2165-2017《通信用模块化交流不间断电源》通信行业标准YD/T 1095-2018《通信用不间断电源（UPS）》通信行业标准 YD/T 3427-2018《通信用高倍率阀控式密封铅酸蓄电池》通信行业标准YD/T 1173-2016《通信电源用阻燃耐火软电缆》通信行业标准YD 5201-2014《通信建设工程安全生产操作规范》通信行业标准YD/T 5027-2021《通信电源集中监控系统工程技术规范》通信行业标准YD/T 1363.1-2023《通信局（站）电源、空调及环境集中监控管理系统 第1部分：系统技术要求》；通信行业标准YD/T 1363.2-2014《通信局(站)电源、空调及环境集中监控管理系统 第2部分：互联协议》；通信行业标准YD/T 1363.4-2014《通信局(站)电源、空调及环境集中监控管理系统 第4部分：测试方法》；通信行业标准YD/T1970.8-2020通信局（站）电源系统维护技术要求 第8部分：动力环境监控系统》；建设原则1）满足目标用户的需求从通信工艺设计开始，提高基础设施设计可用性、灵活性并为通信建筑统一管理预留条件。2）IT运行区部署原则集中和大开间，以提供弹性部署；与基础设施分离，以提供多级别的安全保障措施。贯彻基地“模块化、标准化”设计理念，采用“大平面”的设计方案，具备弹性发展空间，在协调相关专业功能的情况下，尽量提升面积占用比例。充分考虑新业务、新技术设备对机房面积和空间的要求，满足机房维护管理体制的需要，按少人值守和集中管理的原则进行设计。3）采用切实有效的措施来充分体现节能、环保、减排的要求，建设绿色通信建筑，选择低能耗、性价比高的产品，并充分考虑产品的全寿命周期成本。4）安全防范建筑整体应具有高安全性，通过完整周到的安全策略和切实可靠的安全手段保障园区、建筑、设施、IT设备、人员等的安全。建设方式本项目采用工程总承包（EPC）模式，整个项目统筹规划、协同运作,设计、采购、施工合理衔接,提高施工方案实用性、技术性、安全性，以实现缩短工期、加快建设、早日建成投产的目标。EPC总承包范围采购范围本项目为工程总承包（EPC）项目，包括初步设计、施工图设计、施工、设备材料采购、调试、调测、试运行、保修等工作（含甲供设备的安装调试），市电报建、报验、竣工备案、验收，消防报建、报验、竣工备案、验收（如需），等保三级、国密认证等工作；具体内容如下：序号分项工程名称建设内容及界面（一）电源工程满足设计图纸和验收要求。包括但不限于以下具体内容，具体内容详见招标合同文件。110kV外市电引入工程满足终期基础机电工程交付使用的10kV外电引入（回路电压10kV，共计1*11050kVA），包含设备、线缆、管网路由、电力通信等。具体要求为：本工程需根据当地供电局规划要求完成外市电引入线路、管网路由、电力通信、公用开关房内的配套建设等。且包含本工程10kV外电申请报装、设计等相关费用。2变配电工程满足本期配套工程交付使用10kV/0.4kV变配电系统、系统调测及、接地等配套内容。3发电机组工程满足本期配套工程交付使用的1台柴油发电机组系统及供储油系统及系统并机调测、接地等配套内容。4机房电源工程满足本期配套工程交付使用的电源系统、蓄电池组及系统调测、动环监控、接地等配套内容。（二）空调工程满足设计图纸和验收要求。包括但不限于以下具体内容，具体内容详见招标合同文件。1机房空调工程满足本期机电工程交付使用的集中式水冷空调系统，包含冷机、板换、水泵、冷塔等。2末端空调工程满足本期机电工程交付使用的末端空调工程，包含机房、低压配电间等电力房间的空调。3多联式空调、新风工程满足本期机电工程交付使用的多联机空调，包含冷冻站配电间、高压室等房间的多联式空调及机房新风系统。4空调自控系统满足本期机电工程交付使用的空调自控系统。5通风系统满足本期机电工程交付使用区域的通风系统。6冷塔钢平台系统满足本期机电工程交付使用的屋顶冷却塔钢平台系统。（三）建筑工程满足设计图纸和验收要求。包括但不限于以下具体内容，具体内容详见招标合同文件。1建筑装修室内柴发室百叶拆装、天面钢结构平台、设备用房分隔墙体、地面面层、墙体面层、吊顶、防火封堵、墙洞、板洞、挡鼠板等。（四）工艺工程满足设计图纸和验收要求。包括但不限于以下具体内容，具体内容详见招标合同文件。1机柜工程本期通信机房楼内启用机房内生产运行对应的机房工艺机柜工程；含机柜、封闭通道（含云舱）、PDU、列头柜到PDU电缆、设备底座、机房接地等；2机房生产网布线工程本期通信机房楼内启用机房内生产运行对应的工艺生产网布线工程；含机房及走廊内工艺走线架，光纤槽道及机房内动力走线架等；（五）电气工程满足设计图纸和验收要求。包括但不限于以下具体内容，具体内容详见招标合同文件。1动力配电工程满足本期基础机电工程交付使用的配电系统，包含冷机设备、空调设备、照明系统、智能化系统用电等。2照明系统满足本期基础机电工程交付使用的照明系统，包含正常照明、应急照明、备用照明、智能照明控制等及插座。3接地系统满足本期基础机电工程交付使用的接地系统，包含防雷接地、设备接地等安全措施。4智能化系统满足本期基础机电工程交付使用的智能化系统，包含空调自控系统等内容。5火灾自动报警系统满足本期基础机电工程交付使用的火灾自动报警系统，包含火灾自动报警及消防联动系统、电气火灾监控、可燃气体探测报警等内容。（六）给排水工程满足设计图纸和验收要求。包括但不限于以下具体内容，具体内容详见招标合同文件。1消防新建及改造满足本期启用机房的气体灭火消防系统，包含改造、新增等内容。投标单位对于已完成施工项目，后期实施单位需做好现有设备及装修的防护，若后期施工单位破坏，由后期施工单位负责修复，原则上谁损坏谁修复。外市电引入要求序号分项工程名称建设内容及界面（一）外市电工程110kV外市电引入工程终期基础机电工程交付使用的10kV外电引入（回路电压10kV，共计1*11050kVA），包含设备、线缆、管网路由、电力通信等。具体要求为：本工程需根据当地供电局规划要求完成外市电引入线路、管网路由、电力通信、公用开关房内的配套建设等。且包含本工程10kV外电申请报装、设计等相关费用。本工程为机电扩建工程，投标方需充分了解现有地块的供配电架构，考虑投标产品与供配电系统的兼容性，中标方需根据现状系统深化施工方案。负责完成通过送电报审，满足发包人用电需求。需在中标工期日历日内完成全部机楼送电、测试，满足发包人用电需求。本技术规范书出版时设计图纸未取得供电局审核意见，最终以满足当地供电公司供电方案要求为准，投标方应按通过批准的设计图纸要求免费调整。中标方必须按照项目所在地供电主管部门对定标设备相关的审查意见进行修改图纸进行顺利报审，直至通过审图，完成报建审批。中标方在接到中标通知书后应根据本技术要求及设计施工图纸的内容提供深化后的系统图及一次元件表、各屏二次接线图及端子排图图纸，并提供相关图纸的CAD计算机磁盘文件及相应的特殊字库文件。中标方所提供的设备必须符合当地供电部门的相关要求，完成供电部门的图纸审查及设备验收送电。中标单位应在项目正式验收前持续协助用电单位进行用电单位的其他用电需求事宜的变更工作，包含但不限于计费方式变更、账户变更等。技术服务本工程要求投标方按照售前、售中、售后三阶段提供服务标准。售前1、设备厂家有义务提供设备相关国家强制认证、产品设计、设备材质与技术性能、设备选型、设备配置、安装设计要求、售后服务承诺等采购技术信息。2、设备厂家有义务提供设备安装、配件制作安装等现场方案设计服务。3、投标人拟派项目团队中（项目负责人除外）：（1）联合体设计方需配备4名团队成员，其中：电气专业负责人1人，须具有注册电气工程师（供配电）资格；暖通专业负责人1人，须具有注册公用设备工程师（暖通空调）资格；给排水专业负责人1人，须具有工程类高级职称证书；工程造价负责人1人，须具有注册造价工程师或注册一级造价工程师执业资格证。以上参与投标核心管理人员要求在项目完工之前需长期驻场，提供承诺函（格式自拟）并加盖公章。（2）总承包项目经理外联合体施工方需配备10名团队成员，其中：项目技术负责人1人，须具备机电类或通信类相关专业中级或以上职称的；安全负责人1人，须具备机电类或通信类相关专业中级或以上级别职称并具有安全生产考核合格证书或提供广东省建筑施工企业管理人员安全生产考核信息系统安全生产管理人员证书；质量负责人1人，须具备机电类或通信类相关专业中级或以上级别职称；造价负责人1人，须持有注册一级造价工程师（或注册造价工程师）执业资格证；机电工程师1人，须具备机电类或通信类相关专业中级或以上技术职称；安全员1人，须具备有效的安全生产考核合格证（C类）或建筑施工企业专职安全生产管理人员安全生产考核合格证书（C3类）（需建设行政主管部门或通信主管部门颁发）；施工员1人，须具备施工员岗位证书；质量员1人，须具备质量员岗位证书；资料员1人，须具备资料员岗位证书；材料员1人，须具备材料员岗位证书。以上安全负责人、质量负责人和安全员原则上在项目整体验收之前不能更换，提供承诺函（格式自拟）并加盖公章。★售中1、投标方需指派技术专家及工程技术人员完成现场安装或督导服务，并参与最终验收测试工作。2、培训：设备厂家应根据维护部门需要提供各级培训。包括不限于变压器、低压配电柜、冷水机组、冷冻水空调等设备，精益维护、案例分析、故障维修、专业人员操作与维护安全、维护管理、安全讨论、考试等，并按照用户需要提供培训教材，参加培训人员的所有费用全部由投标方负责。（一）机房现场培训：以使动力维护人员掌握设备维护和操作。1、应招标人要求进行现场服务时，投标人应安排经验丰富的维护工程师对招标人维护人员现场技术培训，现场培训内容、培训方式应提前告知招标人，并得到招标人认可，培训后出具现场培训报告，以便闭环管理。2、现场培训总时长不低于50小时，培训内容与教材由投标方提供，培训具体规划需与招标方商定。3.每次深度维护检查、每次现场技术支持、每次故障维修时，投标方工程师应针对本次维护检查涉及到的技术问题对用户人员进行交流（现场培训），以讲解维护基础知识，增加用户人员的维护经验和防范意识。（二）厂家现场培训（厂培）：以使动力维护人员掌握中级设备维护和操作，培训课程由双方协商确定。现场培训需包含：3～5种类型极端情况下单电力、暖通、消防应急抢修流程模拟，并给出保障设备安全的可行性应急预案。建设项目终验前，集中培训（厂培）应累计包含不少于50人天，每天不少于7个小时的培训服务，有该项目在用设备的相同机型的备机可供学员实操，投标人提供培训讲师和培训场地、食宿、来往差旅费。三、厂验、抽验：（一）低压配电柜、变压器、冷水机组、冷却塔等实行厂验。1、投标人按照招标方采购的设备全部生产完成并经过自检合格后通知招标方派遣技术人员前往供应商工厂进行厂验。厂验前至少一周厂家应提供完善的厂验计划、厂验测试项目和方案，测试项目包含但不限于招标技术规范书、标准规范等文件对该设备的参数要求。同时厂家应在厂验前准备好所有厂验测试条件，提交所有设备供货的工厂测试记录及本次工厂检验测试程序。如因厂验条件不具备，造成的所有相关损失由中标方负责。2、招标方派遣技术人员 4人，前往设备厂家进行厂验测试，厂验测试所有的费用全部由投标方负责，厂验测试的费用包含在设备报价中。3、只有经过厂验测试合格并经招标方厂验人员签字确认后的设备才能发往招标方指定的现场。如果测试结果达不到招标方在招标中规定的技术标准，视情况进行如下处理：（1）对于关键指标不合格的，招标方有权要求对该合同产品退货，停止采购，停止支付问题产品的货款，厂家无条件退还问题产品全部已结款项，并按照合同约定保留追讨赔偿及其他责任的权利。（2）对于一般指标不合格的，对于判定设备不合格的产品，供应商根据招标方的要求进行换货并且处以该产品订单金额2% 的罚金，并且由供货厂商确保售后服务，使用寿命达不到招标技术规范书要求的，必须给予免费更换以使其寿命达到招标技术规范书要求。（二）招标方人员的往返机票及在设备产地的交通、食宿等差旅费用均由投标方负责。售后保修（质保）服务应该包括但不限于质保期设备调测、软件升级、硬件维修、备品备件、定期现场巡检等内容，不少于技术规范书的合同约定。保修期满，投标人应持续对设备运行期间出现的故障提供响应。对维修所需费用，投标人应仅收取正常的成本费用。如果投标人决定停止生产合同设备及所需的任何零部件，投标人必须在停产1个月前以书面通知招标人，招标人有权定购所需的任何零部件，投标人应继续以优惠价格提供设备维修服务或相应服务以确保合同系统的正常运行；本期工程所采用集成设备必须是可互换的设备。二、保修（质保）服务应包括：1.提供7*24小时电话故障诊断服务和远程支持服务：指用户在使用投标人提供的产品时，无论何时遇到疑难问题或设备出现不正常状态，通过此方式寻求技术支持和帮助，投标人设专门的高级技术人员，快速响应用户的服务请求进行故障定位，及时指导用户排除故障。投标人24小时电话支持服务热线提供每周7天，每天24个小时的电话故障诊断。2.现场故障排除服务：用户在投标人电话支持方式不能解决设备技术故障时，投标人应派技术支持工程师2小时内赴现场分析故障原因，4小时完成故障排除，全部实际发生的费用由投标人承担（包括交通费和住宿费等）。3.生产厂家应提供相关资料共享；4.定期进行设备运行质量检查，每年的检查数量按供货量的20％，检查次数要求不低于1次/年；所提供主设备要求不低于5次/年，检查时间需与招标方商定，重大节日前或联通重保时检查，招标方提前3天通知。巡检内容应能保证设备正常运行，发现隐患，具体项目按照技术规范书或维护规程由双方共同确定。保修期满前，投标方应免费对设备整体做一次全面的检验和保养，以保证设备的运行正常，巡检计划及方案以甲方提供相关巡检要求为准，巡检完成后需提供巡检报告。5.由于设备本身的原因造成的故障，投标方应迅速给予解决并不得另行收取任何费用。——在保修期外，投标方应提供保修期内的前四项服务。6、在设备使用寿命期内，保证零部件供应及维修技术的提供，对此做出承诺，并提供收费标准。三、设备的巡检、故障处理中包含的配件按照技术规范书要求执行。四、现场故障处理（一）现场故障响应时限及故障级别分类1．现场故障响应定义：指招标方在使用产品时遇到疑难问题或者设备出现不正常状态，通过电话或传真向投标人寻求技术支持和帮助，投标人在确认用户的服务请求后，如果不能通过电话或远程登录解决设备故障，在经过双方商议确定需要进行现场处理的故障。根据故障等级及故障现场距离的不同，响应时间、业务恢复时间及解决时间应满足招标人要求。响应时间为在双方确认需要进行现场技术支持到投标人技术人员到达招标人设备现场之间的时间；业务恢复时间为在投标人接到招标人申告到消除故障影响、恢复业务的时间；解决时间为在投标人接到招标人申告到故障基本排除的时间。2.响应的路途时间距离范围路途时间市区（20公里内）1小时50公里以内1.5小时51公里－－100公里2小时101公里－－150公里3小时151公里－－200公里4小时201公里－－400公里6小时401公里－－600公里8个小时	注：路途时间指投标人技术人员从离开当地办事处到达现场所需要的时间。本期工程要求投标方承诺在本地设立办事处，路途时间不得超过1小时。3.处理时限表故障级别解决时限一级故障2小时二级故障6小时三级故障12小时注：1）故障解决时限不包括路途时间。2）对于部分瞬时出现但不再重复的故障现象或者属于部分但不影响整体使用情况的故障现象，如果投标人技术人员承诺将通过以后的改造解决，视为故障已经排除。3）故障处理结束后，由投标人和地市分公司共同分析故障原因，在系统恢复后72小时内向用户提交处理报告，并抄报省公司运维部；4）对于投标人技术人员在现场仍无法解决，并由投标人和地市分公司共同确认为疑难故障的，其处理时限为15天。对于属于重大安全问题的，在问题未处理好前，投标人需安排专业人员现场值守，直到问题处理完毕。4. 故障级别定义和分类一级故障由于本设备故障导致通信业务中断的故障；二级故障系统可以运行，但因设备故障影响系统的性能和功能三级故障除以上设备以外的其它故障，信号采集等原因的告警等5.紧急故障处理	按照上述相关故障定义，招标方设备发生紧急故障时，投标方技术人员以最短的时间进行故障处理。1）紧急恢复服务包括紧急远程支持服务和紧急现场支持服务。当招标方设备发生特别重大通信故障、重大通信故障或较大通信故障时，投标方根据招标方申告的设备故障信息及招标方要求，应立即安排经验丰富的维护工程师进行电话支持和远程技术支持，同时安排工程师立即赶往现场，并成立后方专家小组配合进行故障处理，如有必要应在后方实验室模拟故障发生原因和解决方法。2）在紧急故障恢复服务过程中，投标方人员负责记录所有事件的发生时间及所采取的措施；投标人维护工程师在处理故障时不能影响到设备的正常运行，并应有招标人维护人员在场协同处理。设备故障处理完毕以后，经招标方同意后，维护工程师方可离开现场。3）紧急故障处理完毕后，投标方应组织查找特别重大通信故障或较大通信故障原因，向招标方提交故障技术服务报告，双方共同备案，向招标方故障局点的运维管理部门进行当面报告，提供故障的发生原因、解决过程、解决结果和整改措施。4）根据故障现场距离现场的不同，响应时间应小于规定时限。响应时间为从招标方向投标方申告并确认为紧急故障后，到投标方维护工程师开始提供电话支持的时间；从招标方向投标方申告并确认为紧急故障后到投标方维护工程师远程登录到服务器的时间；从招标方向投标方申告并确认为紧急故障后到投标方维护工程师到达故障现场的时间。5）现场故障处理服务完成后，投标人技术人员针对本次故障对质保范围内的同类设备实施现场检查，包括硬件检查、软件检查及运行环境检查，及时发现相同故障再次出现的隐患，保证设备安全稳定运行。（二）硬件维修时限为从投标人收到招标人发出故障件到招标人收到投标人寄回的修复后故障件的时间，其中国内部件小于20个工作日，国际部件小于30个工作日。如果投标人不能在规定时限内将修复后故障件返回招标人，则应免费提供完好的备件供招标人使用，直至将修复后故障件返回招标人。替换件的软、硬件版本及性能应不低于故障件，并保证替换件适合现网运行。经投标人修复的故障件保修期为12个月。五、设备质量检查服务1.检查是指投标方安排工程师对已运行的设备实施现场检测，及时发现设备运行中出现的隐患，减少设备发生故障的概率，保证设备的稳定运行。2.检查服务可分为硬件巡检、软件巡检、环境巡检、系统测试（含倒换测试和重启测试）及招标方的其它要求。3.保修期内免费按承诺的次数进行设备巡检并提供巡检报告，由招标方、投标方协商确定具体时间。要求提供巡检内容清单及巡检方案，提供的巡检方案中应至少包含巡检工作内容、详细巡检工作操作步骤、各项巡检工作内容合格标准、巡检周期时间。每次完成巡检服务后提交巡检总结报告，巡检总结报告中应包括对维保设备的运行建议部分。4.在设备巡检过程中发现的问题，依据招标方故障分类等级，进行相应的故障排除。5. 巡检对每台设备进行专业检查；（包含交流配电柜、配电箱、蓄电池组、智能小母线、封闭通道、暖通系统（管道、末端空调及风机等），不低于每季度1次的设备维护巡检。每季度巡检结束后填写巡检记录并总结设备巡检报告，提交投标方现场维护人员总结报告；每年度巡检结束后填写巡检记录并总结设备巡检报告（年度报告应包含季度报告内容的总结），提交投标方现场维护人员总结报告；设备安装和验收测试投标人应派熟练的技术专家现场集成安装并按照投标人设备的主要说明书的规定进行调测、加电和操作，并对设备所要求的各项指标进行测试。投标人须提供设备初验、设备终验的验收方案。由投标人负责合同设备的集成安装、测试工作，招标人应指定技术人员负责该工程的配合和相应的协调工作，使工程顺利进行。测试和验收应符合国家颁布及联通公司的有关标准技术指标。合同设备调试完成并经招标方确认，运行稳定30个自然日后，由建设方组织对合同设备进行初步验收。初验《验收合格证书》签署之日起，合同设备开始进入为期3个月的设备试运行。试运行应表明设备的功能和性能符合合同中投标人的承诺和担保。如果在试运行期间发现任何由投标人责任造成的合同设备不能满足合同技术条款要求指标的问题，由投标人负责对其进行修理、更换部件、调测矫正，直到合同设备达到投标人承诺的功能和性能，同时试运行期做相应顺延，由此发生的费用由投标人承担。如果由于投标人所供设备原因引发重大故障的，则保修期顺延一年。最终验收测试按照合同规定在试运行期届满时进行。如果试运行结束后合同所供设备所有性能和系统指标均能满足验收指标，投标人与招标人签署终验《验收合格证书》。如果合同设备中的任何部分不能通过验收，投标人将采取一切补救措施以使最终验收测试能够尽快再次进行，再次验收测试由投标人负担费用。投标人应根据合同的规定对再次验收给招标人造成的损失进行赔偿。在最终使用测试合格之前，因投标人的原因进行设备或部件更换、部件维修所发生的费用，包括部分设备或部件往返运输、保险等费用由投标人承担。合同设备的验收测试合格并不免除投标人根据合同规定的质保期内的责任。设备运输1包装 1.1 设备应有以下标志：A．制造厂名、商标；B．产品名称、型号；C. 标称单位；D．每个单体应标示生产日期（格式：****年**月）；投标人应能根据中国联通的要求印制标志，且不限于上述标志。标志要求不可擦除。	1.2 包装箱外应有以下标志：a）产品名称、型号、数量；b）每箱净重及毛重；c）出厂日期；d）包装贮运图示标志。1.3 设备应包装出厂，包装要求及标志应符合GB/T3873—1983中的规定。包装箱内还应装入以下物品：a）附件及专用工具；b）产品使用说明书；c）产品合格证；d）装箱清单；e)产品安装示意图；1.4包装合格的产品能经受运输的试验要求，试验结束后产品表面及零部件不应有机械损伤，紧固件不得松脱；包装后，可用汽车、火车、轮船、飞机等运输，在运输中应避免碰撞、跌落、雨雪的直接淋袭和日光暴晒。1.5 应贮存在通风良好、干燥的仓库中，其周围不应有腐蚀性气体存在。设计技术标准和要求设计要求按照国家现行设计规范、建设单位相关管理要求及项目需求，完成该项目施工图阶段的全部设计工作。施工技术标准和要求标准的执行（1）当规范和检验标准、招标文件、施工图等技术文件之间有矛盾时，应执行较高标准；（2）当使用新材料、新工艺又无类似标准参考时，应事前经过试验取得成功，并拟订专门施工方案和工艺标准报监理认可，经发包人同意后方可使用；（3）若有新的技术规范及材料标准出台则以新技术规范、新材料标准为依据；（4）若以上规范有与现行规范不一致的，以现行规范为准。 施工预算图审合格后，中标方负责在XX个自然天内编制并提交施工图概算、工程量清单等文件，并配合发包人委托的造价咨询机构做好造价控制工作。施工要求施工内容把设计文件转化为永久性工程，包括开工前准备、施工、验收、保修等施工总承包全过程，并还应包括：（1）在符合设计及技术规范书要求下，负责本招标范围内的机电工程依法合规进行施工；1）对本项目的难点与重点进行分析，提出合理的施工管理方案及具体措施；2）提供本项目总体及各子系统详细的工程组织及实施方案，提出项目实施关键控制点。（2）采购及安装在符合设计及技术规范书要求下，负责本招标范围内的设备材料依法合规进行采购和安装调试（含甲供），材料应事前提供样品并进行封样。（3）工程竣工验收和保修完成扫尾工程和缺陷修复，并按合同约定提交竣工验收报告、竣工资料、竣工结算资料，由发包人组织工程结算与验收。按照国家规定期限进行质量保修。（4）合同范围内需国家有关部门审批的，承包方应按规定完成报送、行政审批。质量标准（1）施工质量合格；（2）符合国家、省、市相关法律法规规定；（3）符合发包人要求及设计图纸要求；其它要求PUE值指标要求（1）PUE指标组成及计算方法分析通信机房楼的电能消耗由以下部分组成：IT设备，制冷设备，供配电系统（含照明等）。（2）PUE的指标定义PUE:能量使用效率Power Usage EffectivenessPUE其中：IT设备能耗包括所有相关的IT设备的负荷，如计算设备、存储设备、网络设备，也包括辅助设备如kVM转换器、监视器和工作站等。全部设备能耗包括以下所有支持IT设备运行的设备能耗：a.供配电、照明设备，如发电机、变压器、开关柜、配电箱、列头柜、UPS、电池、灯具等。 b.空调设备，如冷水机组、机房精密空调、直接蒸发制冷设备、新风空调设备、水泵和冷却塔等。 c.计算设备、网络设备、存储设备。PUE的因素组成其中：CLF —制冷能效因子Cooling Load Factor，指单位功率IT负载上消耗的制冷用电量；PLF —电力能效因子Power Load Factor，指单位功率IT负载上供电系统的损耗。CLF和PLF可以看作是PUE的补充和深化，通过分别计算这两个指标，可以进一步深入分析制冷系统和供配电系统的能源效率。本项目将对这些能效因子进一步细化为更小的子系统单元或设备单元，分别分析每一个部分对投资和能效的影响，然后逐个累加为对通信机房整体的影响。无特殊说明，PUE指标是指整栋通信机房一年内的PUE平均值，具体电能测量点安装位置可参考下图设置。PUE指标测量点设置参考图通信机房的能耗结构组成、能效指标种类及定义、能耗测量方法等详细内容按照《YD/T 2543-2013电信互联网数据中心(IDC)的能耗测评方法》的要求执行。（3）本工程建设目标为PUE≤1.296。★施工周期本工程施工周期为：本项目工程总工期为XX日历日，在工期内完成设备到货、施工安装、系统调试等，合同约定全部工程范围竣工验收通过。主设备到货要求：投标人在签完合同后XX个自然日内提供到货承诺函，到货时间需经招标人审核同意。若投标人未按照承诺函到货，招标人将根据《中国联通广东省分公司工程合作单位考核管理办法》和对工程进度造成的影响程度做出黄牌、红牌、黑牌的发牌处罚，处罚结果将应用到招标人后续项目的招标采购中。投标方提供的证件1）投标方提供检测报告必须与被采购产品的认证、检测型号的所在系列一致。配电柜成套设备（配电柜）应取得3C认证（或CQC、自我声明）并提供相应证书，请提供证书，证书中委托人名称、生产者(制造商)、生产企业名称必须为同一厂家；投标设备符合IEC、GB标准或提供有效的CE证书。空调厂家需提供的具有CMA或CNAS资质的第三方检测机构出具的有效的检测报告（原件扫描件）。交流配电柜需提供投标产品具有CMA或CNAS资质的第三方检测机构出具的有效的检测报告（原件扫描件）。2）中标后提供设备产品的结构、材料及各部分的详细尺寸和重量、容量；3）设备产品的主要原材料的技术标准；4）中标后提供设备的企业内部检测标准、技术说明书、安装维护和操作手册以及产品合格证；5）中标后投标方还应提供下列各种详细资料：所使用设备概况介绍，技术性能指标；系统图及电气（电路）原理图（含控制部分），设备的安装及操作维护手册，计算机接口的通信格式；安装资料及图纸（安装、加固方式、法兰、大样等）；产品手册，设备安装手册(均为中文版)；6）对于本项目涉及的关键设备，中标后投标方需提供所投产品在国内数据中心的应用案例证明材料。包含但不局限于：变压器、低压柜、UPS、蓄电池组、柴油发电机组、冷水机组、间接蒸发冷却塔、BA系统、空调循环水泵、精密空调、空调阀门等。	7）交货地点为设备安装地点；8）投标方的报价不能因为数量的多少而有所不同，本次报价为最终报价；9）如有其他费用，请投标方报出，否则在合同签定后，发生费用一律由投标方承担。主要设备技术要求 10kV油机系统技术要求技术标准/规范投标方应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合以下标准（包含但不限于）。本文件提出的具体技术要求如与下述标准不一致时，以最新版本为准。《往复式内燃机驱动的交流发电机组》GB/T2820《通信用10kV高压发电机组》YD/T2888《往复式内燃交流发电机组》	ISO8528-1～6《往复式内燃机性能》ISO3046《声环境质量标准》GB3096《互感器第2部分电流互感器的补充技术要求》GB20840.2《互感器第3部分电磁式电压互感器的补充技术要求》GB20840.3《电气装置安装工程电气设备交接试验标准》GB50150总体技术要求本技术规范书提出的是最低技术要求，投标方应提供符合本规范书和工业标准的优质产品。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。投标方需确保提供设备生产详细地址和生产周期计划，并满足项目实际工期需求，发包人可在生产周期内随机进行现场厂验。本项目使用的设备应具备国家或国家委托机构的检测报告，并在中标后，实施采购前提供相应报告。投标方所提供的产品应满足本工程之需要。本技术要求提出的是最低要求，应符合最新颁布执行的国家及行业标准，投标方应保证项目所使用的产品符合本技术规格要求和有关最新工业标准的产品，并具备主要性能参数的第三方权威机构检测结果，并在中标后，实施采购前提供相应文件。中标方负责提供发电机正常运行的相关附件、进排风及消噪设施、室内燃油供油系统设施，并负责成套柴油发电机组、室内环境进排风及消噪音设施（含深化设计）、室内外燃油供油系统、发电机组及附属设备接地系统、机组电源电缆、进排风消噪设施电源电缆、燃油供油系统电源线的材料及施工安装；并免费提供柴发、燃油系统涉及到的控制电缆、通信电缆的材料及施工安装。投标人应免费提供产品的各类监控协议，配合发包人完成动环平台的接入。免费提供产品使用期的各类监控及控制软件的免费升级，包括升级所需的全部费用。对投标人文件的要求（1）投标人验收后应以中文书面及电子版形式提供设备的全套技术文件及文件清单。技术文件内容要与提供的设备一致，因投标设备软硬件修改而导致文件的任何修改，厂商应提供修改或补充的印刷文件。所有的文件均应有简洁明了的名称和编号，各种文字说明应通俗易懂，所有图纸和图形符号等均应规范化。技术文件包括但不限于设备说明书、企业内部检测标准、通讯协议、主要部件、元器件的产地及技术资料、安装、维护和操作手册等。在中标后，实施采购前提供提供产品检验报告、产品合格证等。（2）设备说明书包括设备工作原理、技术性能、功能、指标、结构（容量、尺寸和重量）、接线及控制原理图、设备可靠性指标及计算依据等。（3）安装、维护和操作手册包括安装手册、维护操作手册、人机命令手册、备品备件清单等。（4）发包人将会根据中标人的投标应答情况对中标人的投标产品进行设备厂验，如出现与其投标应答不符的，属于中标人违约，终止与其签订的采购合同。参数要求机组基本技术要求系统组成：机房整体规划为6+1系统，目前已安装2台2000kW（PRP）机组，本期新增1组；2+1并机运行系统（终期6+1），每台额定功率为2000kW（PRP）。系统总体要求1.1供应商须提供招标人要求容量的10kV高压固定式柴油发电机组。招标人要求的机组功率为招标人定义的主用功率，功率定义如下：主用功率：在技术规范书第二章第二节7.1第（1）条的运行条件、额定频率和功率因数为0.8下，按制造商规定的维修间隔和方法实施维护保养，发电机组每年运行时间不受限制地为可变负载持续供电的最大功率。在24小时周期内的允许平均输出功率应不大于主用功率的70%。当计算平均输出功率时，小于主用功率的30%功率应视为30%。同时，发电机组每次启动后持续以该功率供电时间应不少于12h(机组应在额定工况下以主用功率运行11h后，紧接着过载10%运行1h)。1.2供应商须提供单台主用功率和机组类型满足下表要求的柴油发电机组。机组类型机组主用功率（kW）10kV高压固定式柴油发电机组20001.3★发电机组标准配置须包含保证机组在技术规范书所要求环境条件下正常运行并满足技术规范书要求的必要部件，包含但不限于下表所列的部分。机组的总装技术要求应符合JB/T7606的规定。项目名称备注1柴油发动机　2发电机　3调速器　4调压器　5散热水箱应采用防水箱锈蚀措施6机组控制装置（含控制箱/控制屏）具备防浪涌功能、监控所需的通信功能7机组完整的自保护功能传感器组件　8启动用电池和电池架（含电缆及附件）启动用电池应满足技术规范书要求，电缆应采用阻燃电缆9电池充电器外置10一级消声器（20dB）及附件含消声器、与机组连接的弯头、接头等11弹性排气连接管及附件含排气波纹管（带法兰接头）、排气管弯管等12减震装置弹簧减震器13钢结构基座　14随机工具一套原厂配置，用于拆装零部件15原厂三滤满足验收测试、试运行和保修期内保养所需更换数量16机油和防冻液满足验收测试、试运行和保修期内保养所需，包含防锈剂等其他必须添加的材料17并机控制单元为每台并入机组提供对应的并机控制单元18差动保护装置应按要求提供发电机组的差动保护装置，包含发电机组侧及机组进线柜侧互感器及配套的线缆和材料等1.4中标后提供投标机组配套发动机及发电机原厂盖章技术数据文件、原厂盖章证明文件和有效授权书。其中：发动机技术数据文件包括但不限于柴油发动机型号、产地、气缸数/气门数、缸径×行程、压缩比、燃油方式、进气方式、排量、排气温度、燃气量、排烟量、排风量、满载燃油消耗率、满载机油消耗率等技术数据。发电机技术数据文件包括但不限于发电机型号、产地、有功功率、视在功率、海拔高度、环境温度、额定转速、额定频率、功率因数、极数、防护等级、绝缘等级、温升等级、绕组节距、励磁方式、过载能力、发电机效率、电压调节器AVR型式、AVR调节精度等技术数据。发动机要求发动机缸数≥16V。发动机类型：四冲程柴油发动机。发动机额定转速：1500转/分。发动机调速方式：电子调速。发电机组标配采用一体式水箱，采用发动机曲轴直驱冷却风扇方式进行机组冷却。发电机要求发电机组输出电压等级为10kV，基准电压为10.5kV（a.c.）。发电机组额定输出频率：50Hz。发电机应选用无刷励磁同步发电机，采用永磁励磁方式。发电机应装全阻尼绕组。发电机出线应为Y形接法，中心点经电阻接地。发电机的绝缘等级不低于F级。机组电气仪表应按 GB/T 2820.4—2009 中7.2的规定配装。机组控制屏各监测仪表(柴油机仪表除外)的准确度等级频率表应不低于 5.0 级,其他应不低于 2.5 级。柴油机仪表应符合柴油机的产品技术条件的规定。音响、信号等指示装置应正常工作。监测仪表的指针转动应灵活、指示准确。燃油要求发动机燃油系统应采用高压共轨的控制方式。供应商提供投标机组的燃油系统喷油智能控制方式，列出所具备的喷油智能调节能力及调节范围和精度（包括喷油量智能调节能力、喷油正时智能调节能力和喷油压力智能调节能力、喷油压力数值等），并对机组喷油智能控制方式进行阐述。发电机组在额定工况下满载时的燃油、机油消耗率应满足：燃油消耗率≤230g/kW•h，机油消耗率≤2.5g/kW•h。发电机组应能使用国产轻柴油做为燃料及使用国产机油为润滑油。噪音要求发电机组按GB/T2820.10-2002的方法测量，噪音不大于110dB（A）。排气污染物符合《非道路移动机械用柴油机排气污染物排放限值及测量方法(中国第三、四阶段）》GB 20891-2014标准。达到满足非道路第三阶段排放限值的要求。请供应商提供CO（g/kWh）、HC（g/kWh）、NOx（g/kWh）、PM（g/kWh）的排放值。环境条件1.1发电机组应在下列环境条件下输出主用功率：（1）海拔高度：≤1000m。（2）环境温度：-5℃～+40℃。（3）相对湿度：≤90％（25℃）。1.2发电机组在下列条件下应能输出规定功率并正常工作：（1）海拔高度：≤4000m。（2）环境温度：上限值分别为50℃，下限值为-15℃。（3）相对湿度、凝露和霉菌：综合因素按下表规定：环境温度上限值℃40404550相对湿度%最湿月平均最高相对湿度90（25℃时）a）95（25℃时）a）最干月平均最低相对湿度10（40℃时）b）凝露有霉菌有注：a) 指该月的平均最低温度为25℃，月平均最低温度是指该月每天最低温度的月平均值。b）指该月的平均最高温度为40℃，月平均最高温度是指该月每天最高温度的月平均值。发电机组的电气零部件经长霉试验后，表面长霉等级应不超过GB/T 2423.16-2022规定的2b级。1.3功率的修正当发电机组的实际工作条件比输出主用功率规定的条件恶劣时，允许对机组的功率进行修正：（1）按GB/T6072.1的规定将发动机的主用功率根据现场环境状况进行修正；（2）对修正过的发动机功率，在考虑发电机效率、改装功率损失系数、传动系数等因素后再折算成电功率，即为修正后的机组功率。机组的实际主用功率应不低于该修正值。（3）请供应商提供投标发电机组在上述条件下的功率修正曲线、详细图表或计算公式。（4）环境温度的修正：当检验海拔高度超过1000m（但不超过4000m）时，环境温度的上限值按海拔高度每增加100m降低0.5℃修正。启动和停机1.1启动性能：发电机组在常温（非增压机组不低于5℃、增压机组不低于10℃）下经三次启动应能成功，两次启动的时间间隔为20s，启动成功率应大于99％。启动成功后应能在1min内带额定负载运行（含并机时间）。1.2发电机组工作环境温度低于上述规定时，应能装配加热装置并满足上述启动要求。1.3发电机组采用直流电启动，发电机组启动电源和控制电源共用启动电池组，启动电池组应采用符合启动特性的可维护型的蓄电池组及在线浮充充电器，启动电池数量和规格应不少于6只12V 200Ah单体。启动电池组应根据用户要求免费提供配套的电池架。1.4发电机组应配置外置充电整流器，能自动对启动蓄电池组进行充电。充电电流的值应在0.05C10～0.1C10范围内。外置充电整流器具备自动均浮充功能。1.5发电机组采用自动启动，机组可以电键手动停机亦可自动停机，机组应有手动紧急停机和事故自动紧急停机功能，手动紧急停机按钮应设在便于工作人员在地面操作的位置，请说明手动紧急停机的工作原理。1.6发电机组首次突加负载应不小于主用功率的50%，瞬态特性应达到GB/T 2820.5-2009要求的G3标准，负载特性应符合GB/T 20136-2006相关条款要求。电气性能1.1电压整定范围：发电机组在额定的功率因数、额定频率时，从空载到额定负载，输出电压的可调节范围应不小于±5%额定电压。1.2电压和频率性能运行极限值：发电机组在95%-100%额定电压时，电压和频率性能运行极限值应满足YD/T 2888-2015中表1的规定。1.3冷热态电压变化：发电机组在额定工况下从冷态到热态的电压变化应不超过±2%额定电压。1.4额定功率因数：0.8（滞后）。1.5请提供投标机组发电机逆无功保护设定值（kvar）。1.6发电机组各部件温度(或温升) 应符合厂商产品规范的规定。9.7发电机组输出额定电压、空载时，机组的线电压波形正弦性畸变率应不大于5%。1.8机组能够带功率因数0.95超前的容性负载（2000kW机组：阻性负载2000kW，容性负载不小于657kvar）稳定运行1小时。供应商中标后提供带容性负载能力数据（每隔30min 记录一次功率、电压、电流、功率因数、频率、柴油机冷却出水(或风) 温度、机油压力和发电机绕组温度），数据作为厂验测试指标的检测依据。保护功能1.1自动保护功能：发电机组应有机油压力低、过/欠电压、超/欠速、过/欠频、水温高、冷却水箱低水位自动保护措施,出现上述故障时自动切换油路并给出告警信息。1.2过载保护功能和短路保护功能：发电机组应有过载、过流、短路保护措施，保护装置应能迅速可靠动作，且机组无损坏。1.3并联的三相机组，应具有发动机逆功率和发电机失磁保护功能。1.4发电机组要求设置GB/T 2820.4-2009中规定的装置，应在产品技术条件或合同中明确，并规定试验方法。自动化机组功能1.1发电机组的控制箱应采用中文显示界面。1.2发电机组应能记录每次运行时间，并能记录机组累积运行时间。1.3发电机组应具备RS232或RS485接口，接口传送的信息量及协议应满足YD/T 1363.1-2005和YD/T 1363.3-2005的要求。通信协议应免费提供。监控功能应包括：遥控：开/关机、紧急停机。遥信：工作状态（运行/停机）、工作方式（自动/手动）、过压、欠压、过流、频率/转速高、润滑油油压低、启动失败、过载、启动电池电压高/低、紧急停车、市电故障、充电器故障、润滑油油温高、水温高。遥测：三相输出电压、三相输出电流、输出频率/转速、润滑油油压、启动电池电压、水温、输出功率、润滑油油温、液（油）位、启动次数（可选）、运行累计时间（可选）。1.4控制箱应具备防浪涌性能。1.5发电机组应能自动维持冷却水的温度在15～50℃范围内。对于不需要加热就允许启动的柴油机可不按本条规定，但需说明零度以下的寒冷天气下采取的启动措施。1.6发电机组接到自启动信号（市电停电信号或遥控的指令）后，应能自动启动，启动成功率>99％，一个启动循环包括3次启动，两次启动之间的间隔时间应为10s～30s。发电机组启动成功后应能自动加载。发电机组启动第三次失败后，不再启动；如有备用机组，程序控制系统应能自动将启动指令传递给备用机组。1.7发电机组接到停机信号（市电来电信号或遥控的指令）后，经延时确认后应能自动停机，其停机方式有正常停机和紧急停机两种。-正常停机步骤：切断输出回路空载运行5min后，切断燃油油路。-紧急停机步骤：立即切断输出回路、燃油油路。1.8发电机组应能按用户的要求，通过外部燃油箱及其自动供油系统实现自动补给功能。1.9 发电机组应具备自动控制功能：（1）发电机组可实现全自动控制，也可实现手动操作，并且手动操作可随时干预自动控制的全过程。（2）多台发电机组可实现主备、并联运行方式。主备方式：主备方式工作的两台机组，通过设置任意一台机组均可作主用或备用机组，两台机组的输出开关应具备机械或电气联锁。启动主用机组失败时自动控制启动备用机组。市电来电信号经延时确认后，自动切掉机组输出开关，运行的机组自动空载运行至少5min后自动停机。并联方式：并联方式工作的发电机组，当接到启动信号时同时启动各台机组，按设置情况并联成功后方能自动合闸输出开关带负载供电，当负载小于一定功率时（可在一定范围内设置），自动解列部分机组；当负载超过一定功率时（可在一定范围内设置）自动启动部分机组并入供电。市电来电信号经延时确认后，自动切掉机组输出开关，运行的机组空载运行5min后自动停机。（3）市电和油机的转换至少应具备电气联锁并具备市电优先供电功能。并机要求1.1供应商应能实现相同品牌、相同型号规格的机组自动并联运行功能。1.2供应商应能实现不同品牌、不同型号规格的机组自动并联运行功能，并能满足以下要求：（1）供应商应承诺提供投标设备的通信协议和接口，并提供免费技术支撑，承诺在已建成的投标机组并机系统中并入不同品牌机组时，配合后续的集成厂商完成扩容并机工程。（2）供应商应承诺可根据原有机组的通信协议和接口，在投标机组并入已建的其他品牌、型号机组并机系统中时，完成并机扩容工程，实现自动并联运行。（3）如需对机组进行控制器或者调速器的更换以完成不同型号机组并机功能时，机组供应商应承诺免费服务。（4）本工程为扩容工程，现场已完成2台机组建设（品牌为康明斯），本期应标机组档次应不低于现场供货品牌，（不局限于机组集成、电动机、发电机等）；保证实现扩容机组接入原并机、燃油系统，不得出现系统运行故障。1.3多台并联运行的机组应能稳定地并联运行，且可平稳地转移负载的有功功率和无功功率，其有功功率和无功功率的分配差度应不大于单台机组功率的3%。1.4并机系统应有手动/自动操作模式选择。1.5并机系统应具备自动同步、自动并机运行、自动分配负荷、主/从机组选择、自动加减机组等功能。1.6并机控制系统可以接入不少于4路启动信号（至少引取4段高压主配电系统的启动信号），可以通过旋钮或开关进行选择，任意组合，根据需要选取有效的启动信号。1.7并机运行方式下的主/从机组选择功能：当市电故障时，多台发电机组同时启动运行，自动并机并列供电；一段时间内（0-600秒可调）,如总负荷低于设定值, 则从机组自动卸载、自动分闸、自动延时停机，主机组单独运行供电；当如总负荷高于设定值，则从机组按设置次序自动启动运行、自动同步合闸，主从机组并列运行供电；当主机组运行过程中发生故障时，从机组应即时自动启动运行，自动合闸供电。1.8并机系统应能综合考虑负载和机组功率情况自动加载卸载，实现系统最优运行：当负载大于主机组额定功率的70％（可调）时，并机控制柜自动送出启动信号，从机组会自动启动（启动时间0-300秒可调），自动投入并机使用，多台机组自动平衡功率分配；当负载小于主机组额定功率的30％（可调）时，并机开关屏自动送出停机信号，从机组会自动软卸载，退出并机并延时（时间0-600秒可调）后自动停机。1.10在多台机组并机运行时，如果其中任一台机组发生故障停机，并机系统应能即时输出至少5个故障干触点信号，可用于切断至少5路不重要的负载供电。12.11并机系统应具备如下保护功能：（1）发电机电压过高故障保护；（2）发电机电压过低故障保护；（3）逆功率故障保护；（4）发电机组故障保护；（5）超功率故障保护；（6）相序错误保护（7）低频率故障保护（8）同步失败故障保护（9）系统紧急停机功能；（10）过电流、短路时，具有自动跳闸功能，兼有声光报警。1.12应具备通信接口RS232和RS485通信接口，并免费提供通信协议。1.13并机运行时，当一台机组或其并联装置故障时，应不影响其他机组的正常启动、运行(包括监控系统)，不得有造成并联系统解列的单点瓶颈。并机控制器故障或者退出运行时系统状态自保持。并机系统的主控制柜和每台机组的并机控制单元、通信链路、应全部为1+1配置，当其中一台控制柜（控制单元）或通信链路出现故障，与其互备的另一台控制柜（控制单元）或通信链路能够实现实时无缝切换，油机系统应正常运行。请供应商中标后提供实现此功能的系统图并说明系统实现方案。1.14详细描述并机控制方案并按要求中标后提供投标机组的并机案例。日用燃油箱供应商应能按用户要求提供容量为1000L的日用燃油箱，燃油箱形状及接管位置应满足用户的实际需要。日用燃油箱应具备防溢流措施。日用燃油箱包含：燃油箱体、固定支架、液位显示、阀门、油管及连接件等发电机组自动供、回油必须的器件及材料。应预留与外部自动补油系统的接口，预留液位传感器安装接口。日用燃油箱需满足国家防火规范的要求。燃油箱的材料应采用钢材并具有防锈措施。油管应为无缝钢管等防腐防漏材质。差动保护装置供应商应按用户要求提供发电机组的差动保护装置。包含：互感器、继电器、控制器及配套的线缆和材料等。油机进线柜内配置差动互感器CT需要与柴油发电机组一侧的CT特性匹配，品牌、型号、批次、变比和精度均保持一致。水套加热器供应商应能按用户要求提供水套加热器，加热器应确保发电机组在低至-5℃的环境中正常自动启动。水套加热器包含：加热器、控制及配电装置、循环水泵、配套线缆、保温材料等。水套加热器应配有故障告警指示灯。油水分离器供应商应能按用户要求提供油水分离器，分离器应能有效去除发电机组所用燃油中的水分，保证发电机组的正常运行。除湿装置供应商应能按用户要求提供除湿装置，装置应能有效的控制发电机部件的工作湿度，保障部件的绝缘材料的工作寿命。二级排气消声器供应商应能按用户要求提供二级排气消声器及附件。安全性及机组质量发电机组应有良好的接地端子并有明显的标志。发电机的绝缘电阻在40℃应不小于100MΩ。发电机组各独立电气回路对地及回路间应能承受数值为下表规定，频率为50Hz的正弦波形试验电压1min，应无击穿或飞弧现象。部位回路额定电压  V试验电压  V一次回路对地，一次回路时二次回路＞100（1000+2倍的额定电压）×80%二次回路对地＜100750注: 发动机的电气部分，半导体器件及电容器不作此项试验。对于采用接线端子的三相机组，相序UVW应面向接线端子自左到右或从上到下排列。发电机组应无漏油、漏水、漏气现象。供应商应采取添加防锈剂等措施防止水箱锈蚀。外观质量（1）发电机组的焊接应牢固，焊缝应均匀，无裂纹。（2）发电机组的控制屏表面应平整、布线合理，接触良好，层次分明，整齐美观。（3）发电机组涂漆部分的漆膜应均匀，无明显裂纹、脱落、流痕、气泡、划伤等现象。（4）发电机组电镀件的镀层应光滑，无漏镀斑点，锈蚀等现象。（5）发电机组的紧固件应无松动。机械振动值机组应根据需要设置减震装置，机组振动位移、速度、加速度有效值范围应不超过YD/T 2888-2015中表2的规定值。无线电干扰机组应具有抑制无线电干扰的措施，其干扰值应不大于YD/T 2888-2015中表4规定的限值。可靠性 机组的平均故障间隔时间MTBF不低于800小时。标志和包装标志（1）发电机组的标牌应固定在明显位置，其尺寸和要求按GB/T 13306的规定。（2）发电机组的铭牌应包括下列内容：序号铭牌信息1标准号GB/T 2820；2制造厂名称或标记；3机组型号；4机组编号；5机组制造年份；6相数；7额定转速；8主用功率，kW；9额定频率，Hz；10额定电压，V；11额定电流，A；12额定功率因数，cosΦ；13最高海拔高度，m；14最高环境温度，℃；15质量，kg；16外形尺寸，L×W×H mm (指最大外廓尺寸)。（3）产品包装上应有明显、正确、不易脱落的标志，并符合GB 191规定。包装（1）一般要求a.产品包装应防雨、防潮、防振，牢固可靠，并应符合GB/T 3873 规定。b.机组的包装应根据需要能进行水路运输、铁路运输和汽车运输。c.机组及其备附件在包装前，凡未经涂漆或电镀保护的裸露金属，应采取临时性防锈保护措施。（2）产品随带文件a.产品合格证；b.产品说明书，应包括：技术数据、结构和用途说明、安装保养和维修规程、电路图和电气接线图等。c.装箱清单应包括备件和附件清单、专用工具和通用工具清单等。d.出厂测试报告。e.产品履历书等其他技术资料。（3）机组应按备品清单配齐维修用的工具及备附件。在保用期内能用所配工具及备附件进行己损零部件的修理和更换。接地开关和隔离开关要求（1）额定电压12kV。（2）满足机组和配电系统要求。（3）额定短时耐受电流≥31.5kA(4S)。（4）额定峰值耐受电流≥80kA。避雷器要求（1）无间隙氧化锌避雷器。（2）系统标称电压10kV。（3）避雷器额定电压17kV。（4）5kA放电电流残压≤50kV。燃油供给系统组成燃油供给系统应自带RS485接口，并免费提供监控协议，方便监控系统采集油位、油温、燃油流量等燃油供给系统监控数据。可实现自动和手动控制转换，在自动方式情况下，油位在低位时，自动启动油泵工作，油位到达高位时自动停止油泵工作。在手动方式情况下，通过操作启停按钮控制油泵的工作和停止。燃油箱进出油口处应有柴油过滤和油水分离器。燃油箱应带液位显示，以便维护人员随时掌握油量情况。投标方中标后实施前对燃油供给系统进行深化设计，满足整套柴油发电机组并机系统正常运行的需求。进排风及消噪声要求机房降噪：中标人应结合本期进排风设计及前期降噪实施情况，完善机房的降噪设施。根据国家环境保护局制定的GB3096-2008《声环境质量标准》中规定的城市五类环境噪声限值，柴油发电机组及油机房在进行消噪声处理后，应能达到应满足GB 3096-2008《声环境质量标准》的规定的项目所在地要求。投标方应在中标后，实施采购前提供进排风、排烟及消噪声方案。所有相关柴油发电机组的噪音指标在工程完成后保证能通过当地环保部门按相关规范进行的验收和检查并获得验收报告。投标方应在履行合同的全过程（从开始供货到最终验收），对所有供货和服务的质量负责，即要保证所有供货和服务的质量符合合同中有关技术、交付、验收和价格所规定的要求。投标方应在中标后，实施采购前提交设备提供厂家有效的ISO9000质量体系认证证书或表示其产品先进性、可靠性的其它证明文件。本次消噪工程为交钥匙工程，要求投标方负责提供消噪的所有相关设备和配件并完成相关的施工，以满足环保噪声要求为准。环保工程要求（1）投标方需完成油机房的环保工程的设计及施工。（2）油机房环保工程的详细技术要求如下：完整的进风(含强制)、排风、排气系统，包括但不局限于风管、住宅级消声器、悬挂装置和热绝缘、热补偿装置、全面的机组及机房降噪措施（需满足国家环境相关部门要求）、排烟净化设备、排烟管（油机排烟管需要采用304不锈钢材质）等。排烟: 废气通过不锈钢烟囱排至室外。发电机组排烟环保的设计、施工、包括黑烟净化器、自机房至室外的不锈钢烟囱、出口制作等；黑烟净化处理设备的颗粒捕集器滤芯应采用316L金属丝制作而成的金属毡过滤材料，颗粒捕集器箱体应采用室内碳钢或者室外不锈钢材质，延长使用寿命，尾气中的黑烟、PM颗粒物处理效率应在90%-98%。并应设置有安全旁路，当烟尘过滤装置堵塞造成高背压报警时可自动打开旁路通道，确保发电机正常安全使用运行。投标人必须保证经过净化处理器处理过的发电机组排烟满足《大气污染排放限值》（DB44/27-2001）第二时段二级标准的要求。消音:发电机房消音包括吊顶与墙壁的消音措施、隔音门等；环保噪音标准：应能达到应满足GB 3096-2008《声环境质量标准》的规定的项目所在地要求。（3）功率损失在消噪音工程完成后，在油机室大门关闭的情况下，油机的功率损失不应大于5％。提供计算依据。（4）其它投标方负责提供柴发、供油、通信等涉及到的所有系统用到的线材及材料，包含材料的提供和安装调试。其它要求1）投标方须自行设计系统，用以满足整套燃油系统正常运转，包括并不局限于日用油箱、燃油泵、阻火器、透气管、油过滤器、电磁阀、管道、阀门仪表等整个管线所需的其他辅助设备，油路管径根据设备要求设置。2）须提供完整的燃油贮存及供应系统图纸及设备表。所提供的材料须使系统能在任何情况下完全满足使用要求。投标方须确保整个燃油系统符合并通过当地主管部门的验收。3）发电机组厂商所提供的成套发电机组上应带有燃油冷却器，用以降低发电机组回油管路至日用油箱的燃油温度，机组自带燃油冷却器的大小应设计合理，不应在任何情况下因燃油温度问题影响机组正常运转。4）燃油补给：燃油供应系统柴油储罐（双层储罐），通过槽车上的卸油泵将槽车的柴油送到储油罐内，再由柴油供油泵（主备用）送到供油系统的日用油箱。5）自动排油，燃油供应系统设置排油泵，并且在日用油箱排油管路里设置有电磁阀。6）自动报警，当系统出现低低液位、高高液位、油泵故障、油温过高、油箱溢油、安全阀动作、电磁阀故障时，系统自动在发电机房中控柜上发出声光报警，并上传上位机；7）所有接缝须经焊接处理。并在出厂时候提供探伤及X光测试报告。8）所有燃油系统的配线须采用耐火、阻燃、具有防磁屏蔽功能的绝缘电缆，而各接电配件均须为防爆设计。9）油管及配件所有输油管需使用无缝碳钢焊接管。通气管的顶端须安排设在室外及不易接近的地方（有关距离必须符合当地有关部门的要求）。通气管的顶端须设有防火焰装置，其设计须可防止禽鸟或树叶等进入。10）控制线、通信线及电源线投标方需免费提供本次扩容所需的控制线、通信线、电源线及配套材料和安装调试，包含不局限于机组、供油系统等。配电变压器技术要求技术标准/规范投标方应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合国家标准。GB/T22072《干式非晶合金铁芯配电变压器技术参数和要求》GB 20052-2020  《电力变压器能效限定值及能效等级》GB 1094        《电力变压器》GB/T 17468-2019《电力变压器选用导则》JB/T 10088-2016《6kV～1000kV级电力变压器声级》GB/T 4208-2017 《外壳防护等级（IP代码）》GB/T 5273-2016 《高压电器端子尺寸标准化》总体技术要求本技术规范书提出的是最低技术要求，投标方应提供符合本规范书和工业标准的优质产品。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。投标方需确保提供设备生产详细地址和生产周期计划，并满足项目实际工期需求，发包人可在生产周期内随机进行现场厂验。本项目使用的设备应具备由CMA和CNAS认可的第三方检测机构出具的检测报告，并在中标后，实施采购前提供相应报告。投标方所提供的产品应满足本工程之需要。本技术要求提出的是最低要求，应符合最新颁布执行的国家及行业标准，投标方应保证项目所使用的产品符合本技术规格要求和有关最新工业标准的产品，并具备主要性能参数的第三方权威机构检测结果，并在中标后，实施采购前提供相应文件。技术参数要求（1）额定容量：2500kVA/10（NX1）（2）相数：      三相（3）额定频率：  50Hz（4）额定电压：一次额定电压：          10kV二次额定电压：          0.4kV（5）一次最高工作电压：   12kV（6）高压分接范围：		 ±2×2.5%（7）低压绕组形式：       箔绕式（8）绕组材料：铜，须满足相关国家、行业标准要求铁芯材料：非晶合金（9）接线组别：	        D，yn11（10）中性点接地方式：	 中性点直接接地（11）短路阻抗：	        6％（12投标人投标的10kV干式变压器的空载损耗和绝缘等级下的负载损耗等技术指标，不低于1级能效要求。并在中标后，实施采购前出具相应的第三方检测报告。（13）绝缘耐热等级不低于 GB1094.11-2022 H 级的要求。（14）高压侧及低压侧线电阻最大不平衡率≤2%。变压器的局部放电水平（≤10pC）。（15）绝缘水平：高压侧（电压等级10kV）: 额定短路时工频耐压（有效值）为35kV（300s）                        额定雷电冲击耐压（峰值）为75kV低压侧（电压等级0.4kV）:额定短路时工频耐压（有效值）为3kV（300s）（16）中标人必须提供详细、准确的10kV干式变压器带外壳及不带外壳的外形尺寸；（17）10kV干式变压器外壳尺寸：变压器尺寸需满足现场搬运要求。高度宜与低压柜高度一致。10kV干式变压器轨距：以中标人提供数据为准。（18）10kV干式变压器中低压进出线方式：中压电缆上进线，侧出线，提供软连接；变压器采用低压铜排上出线方式（最终根据图纸确定），与低压进线柜内母线进行连接。低压柜厂家负责提供相关柜体母排进线方式及进线位置等数据，低压配电柜厂家方负责在变压器外壳侧面开孔并将铜母排对接到低压柜母排。 （19）变压器超温跳闸、变压器开门跳闸保护由对应10kV中压柜的开关完成。（20）10kV干式变压器高、低压侧绕组接线端子连接杆、挡位连接板、垫片采用铜质材料，其接触表面应洁净，不得有裂纹、明显伤痕、毛刺，腐蚀斑痕缺陷及其他影响电接触和机械强度的缺陷，且应有防松措施。（21）10kV干式变压器在任何工况下，其噪声水平均应不高于《6kV～1000kV级电力变压器声级》给定的声功率级值。（22）10kV干式变压器的接地装置应有防护锈层极明显的接地标志。（23）外壳要求1）10kV干式变压器需带保护外壳（冷轧喷塑钢板厚度不小于 1.2mm；铝合金厚度不小于 2mm），防护等级不小于IP30，且应符合GB/T 4208-2017《外壳防护等级（IP代码）》的规定。2）外壳框架应采用组合式，可与变压器本体分开、现场组装，其结构必须为加强型，要求重量轻且安装拆卸方便。3）防护外壳高、低压侧分别设置并加标志，高压侧防护门必须安装跳闸行程开关，低压侧防护门可不装跳闸行程开关，防护门门锁应为上、下拉杆式。4）外壳及外壳门必须有效接地，外壳底部必须安装通风防护网。5）10kV干式变压器加装保护外壳后，不应降容，并保证温升不超标，通风良好。6）外壳要求侧面不需维护，可以靠墙或其他机柜摆放。（24）10kV干式变压器需设置强迫风冷系统。（25）10kV干式变压器应配装数字显示装置，其功能应包括：三相绕组温度巡检、自动/手动启停风机、过温报警、超温跳闸触点输出、仪表故障自检、传感器故障报警，还应具有铁芯温度检测、铁芯超温报警。10kV干式变压器高温报警和超温跳闸功能（应提供停、开风机温度、高温报警、超温跳闸数据），应各提供1 对干接点接线端子，并做标示。（26）10kV干式变压器（含温控箱）应具备RS485或RS422通信接口及相应温度监控软件，可以实施本地和远端监控，同时要求投标人免费提供其通信协议。不同变压器通信接口可单独设定地址，多台变压器通信接口可串在一条RS485 通信总线上。（27）电子性器件的电磁兼容性指标应符合国家或国际相关标准。（28）10kV干式变压器结构不应因运输而造成空载损耗和声级水平明显增加。（29）要求投标人中标后提供10kV干式变压器的自振频率和共振频率，以便复核是否会与建筑主体结构产生共振。（30）外壳颜色和logo由中标人提供色板和图样给发包人确定。（31）机房变压器配电柜综保的零序保护信号引自变压器中性线N排零序互感器，零序互感器由变压器厂家配置并提供信号接口，信号引入线及施工由厂家负责。机房变压器配电柜综保的变压器开门跳闸信号、变压器超温跳闸信号由变压器厂家提供信号接口，信号引入线及施工由厂家负责。零序互感器安装在N排上，安装位置应在变压器中性点接地电缆（铜排）之前。（32）中标方免费提供所需的控制、保护等涉及到的所有线材。低压开关柜技术要求技术标准/规范（1）设备的设计、制造、安装、检验、试验应符合中华人民共和国有关行业标准和规范以及国际通用标准。（2）投标人所选用的设备必须通过国家级的型式试验。（3）设备生产所用的材料应符合和达到国家材料质量标准。（4）在本技术规范书中引用的标准和规范，应是现行版本标准。所有提供设备的设计、制造、检验、测试、验收等标准应符合国际标准化组织及国际、国内相关行业已实施的标准。        这些标准包括但不限于：GB/T 762-2002《标准电流等级》；GB/T 17886.1-1999《低电压并联电容器》；GB/T 4208-2017《外壳防护等级(IP代码)》；GB 50055-2011《通用用电设备配电设计规范》；GB/T 7251.1-2013《低压成套开关设备和控制设备 第1部分：总则》；GB/T 7251.12-2013《低压成套开关设备和控制设备 第2部分：成套电力开关和控制设备》；GB/T 7251.8-2005《低压成套开关设备和控制设备 智能型成套设备通用技术要求》；GB/T10233-2016 《低压成套开关设备和电控设备基本试验方法》；GB 12747.1-2017《标称电压1000V及以下交流电力系统用自愈式并联电容器 第1部分：总则 性能、试验和定额 安全要求 安装和运行导则》；GB/T 12747.2-2017《标称电压1kV及以下交流电力系统用自愈式并联电容器 第2部分:老化试验、自愈性试验和破坏试验》；GB/T 13384-2008《机电产品包装通用技术条件》；GB/T 13729-2002《远动终端设备》；GB 14048.1-2012《低压开关设备和控制设备 第1部分：总则》；GB 14048.2-2008《低压开关设备和控制设备第2部分：断路器》；GB/T 14048.5-2017《低压开关设备和控制设备 第5-1部分:控制电路电器和开关元件 机电式控制电路电器》；GB/T 14048.11-2016《低压开关设备和控制设备 第6-1部分:多功能电器 转换开关电器》；CQC1127-2017《自动转换开关电器用电子式控制器认证技术规范》；GB/T 15576-2008《低压成套无功功率补偿装置》；GB/T 17215.211-2006《交流电测量设备-通用要求、试验主试验条件 第11部分：测量设备》；GB/T 17215.301-2007 《多功能电能表 特殊要求》；GB/T 17626.X《电磁兼容 试验和测量技术》系列标准；GB/T 22264.1-2008《安装式数字显示电测量仪表第1部分：定义和通用要求》；GB/T 22264.8-2009《安装式数字显示电测量仪表第8部分：推荐的实验方法》；GB 22582-2008《电力电容器低压功率因数补偿装置》；GB 50171-2012《电气装置安装工程 盘、柜及二次回路结线施工及验收规范》;GB/T 3952-2016《电工用铜线坯》。以上技术标准与本次集中采购技术规范书要求不一致时，应满足本技术规范书要求。总体技术要求本技术规范书提出的是最低技术要求，投标方应提供符合本规范书和工业标准的优质产品。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。投标方需确保提供设备生产详细地址和生产周期计划，并满足项目实际工期需求，发包人可在生产周期内随机进行现场厂验。本项目使用的设备应具备国家或国家委托机构的检测报告，并在中标后，实施采购前提供相应报告。投标方所提供的产品应满足本工程之需要。本技术要求提出的是最低要求，应符合最新颁布执行的国家及行业标准，投标方应保证项目所使用的产品符合本技术规格要求和有关最新工业标准的产品，并具备主要性能参数的第三方权威机构检测结果，并在中标后，实施采购前提供相应文件。技术参数要求适用环境环境温度：-5℃～+40℃（24h周期之内平均温度不高于35℃）相对湿度：月最大平均≤90％（25℃），日最大平均≤95%（25℃）温度范围在-25℃～+55℃之间适用于运输和贮存过程。在短时间内（不超过24h）可达到+70℃。设备在未运行的情况下经受上述高温后，不应遭受任何不可恢复的损坏，然后在规定的条件下应能正常工作。污秽等级：3级。地震烈度：8度。柜体及结构1）断路器须采用先进技术产品，成套设备柜体须为所采用断路器生产厂家的品牌或授权柜型。2）开关柜框架应采用优质覆铝锌钢板或热镀锌钢板制作，钢板厚度不小于2.0mm。内部分隔板不小于1.5mm，并用钢板包成独立固定的结构。柜体钢板应采用优质冷轧钢板或同档次板材，柜架采用模孔化结构。柜框架和外壳应有足够的轻度和刚度，应能承受所安装元件及短路所产生的动、热稳定。同时不因成套设备的吊装、运输等情况而影响设备的性能。柜体采用环氧树脂粉末静电喷涂的处理方式喷塑，柜体颜色应符合用户要求。3）低压开关柜外壳防护等级不低于为IP40。垂直母线采用绝缘保护，防止偶然接触，打开门后其内部防护等级达IP20。柜底部提供开有电缆孔的底板并带有阻燃橡皮圈。4）低压开关柜柜深、柜体宽度尺寸应满足安装空间要求。每段配电设备长度应能满足所投标段对应图纸安装要求。5）柜体A、B、C、N排等截面，主母排额定容量为2000A、2500A、3150A、5000A、6300A。投标方中标后应给出水平及垂直母排的规格、截面等参数并详细说明。柜内中性线（N）铜母线截面与相线母线截面相等；主母线截面小于800mm²及以下柜，PE铜母线最小不小于200mm2；主母线截面大于800mm²及以上柜，PE铜母线截面应不小于主母线截面的1/4；母线端头应预留扩容安装孔。同时在中标后，实施采购前提供相关的型式试验报告及母排柜内布置图。6）母线应选用优质电解铜材制造，导电率不低于97%，纯度不低于99.95%，铜材不低于T2。连接螺栓应采用不锈钢材质。7）每段母线末端预留连接孔或其他措施，以便增加新开关柜等设备时母线延伸连接。8）PE、N线及连接排上均开有充足的模数孔用于电缆的连接。9）所有采用密集型母线槽出线的柜体，均需预留母线接口，接口铜排高于柜顶200mm（上出线）。10）各开关均应预留充足的电缆接线端子和接线空间，800A、1000A容量的开关要求每相及中性线最少可接2根240或300电缆。1600A、2000A容量的开关要求每相及中性线最少可接4根240或300电缆。2500A开关要求每相及中性线最少可接6根240或300电缆。3200A～4000A开关要求每相及中性线最少可接8根300电缆。11）抽屉本体应采用金属件，以降低火灾风险。12）柜体内抽屉的一次接插件和母线之间应有防止元件故障引起的飞弧与母线之间短路措施；上下层抽屉之间通风孔的设计和安装应使得当开关元件在正常工作时或在短路情况下没有电弧或可熔金属喷出，其形状尺寸及安装位置不应使整个外壳的强度有明显的下降，也不应降低外壳的防护等级。抽屉内一、二次应元件采用隔室间隔。各回路输出端子相序标识应一致。在中标后，实施采购前提供一次插接件的第三方试验报告。13）要求抽屉进出轻便，无卡涩现象，相同参数的可动元件（如低压断路器或抽屉）对同类型的柜体应具有完全的互换性，相同参数和结构的其它元件也应有互换性。14）投标方必须在中标后，实施采购前提供柜体结构三视图、抽屉单元结构三视图，并详细说明各功能小室的排列关系和抽屉单元的模数，提供样本（含柜体，抽屉单元，一、二次原件的安装位置）。15）低压开关柜的柜体颜色由建设单位及维护使用单位确定。16）低压柜应配好调度号，所有回路名称标牌做成标签框形式。柜后配有一次接线图，每回路前有统一可拆换回路标牌。17）变压器低压侧采用低压铜排上出线方式（根据现场实际情况确定），与低压进线柜采用低压密集母线连接。低压柜接口铜排应高出柜顶200mm（上出线）。18）本工程低压总进线柜和低压联络柜应具备可靠的电气联锁，应采用电源级自动转换装置。电源级自动转换装置应在中标后，实施采购前提供测试报告或认证证书。19）本规范书提供的低压两路市电自投自复一次原理图及断路器状态表仅供各投标方参考，设备厂家在接到中标通知书后，一周内提供其本厂设备详细的低压一次及二次原理及接线图。23）当主母排电流大于 3200A 时采用防磁骨架或其它防涡流结构，在中标后，实施采购前提供防涡流方案的说明。（2）参数要求1）额定电压		≥380V2）额定频率		50Hz3）相数			三相	（三相五线制）4）额定电流		水平母线详见一次电路图5）垂直母线应大于该母线排上开关的容量6）额定绝缘电压	进线柜≥1000V7）额定短时耐受电流（1s）：≥下表要求值序号主母线额定电流400A～800A1000A～1250A1600A～3150A4000～6300A1母线额定短时耐受电流30kA50kA65kA100kA8）投标方应满足所投标段对应电流等级的技术参数要求。9）额定峰值耐受电流（1s）：≥下表要求值序号主母线额定电流400A～800A1000A～1250A1600A～3150A4000～6300A1母线额定峰值耐受电流63kA105kA143kA220kA10）投标方应满足所投标段对应电流等级的技术参数要求。11）绝缘水平工频耐受电压（有效值）		1.89kV	  5S控制和辅助回路工频耐受电压（有效值）	1.5kV12）允许温升在环境温度不高于+35℃时，在额定频率下长期通过额定电流。其温升不应超过下列数值：空气中铜触头   70K；外壳及支架     20K电气间隙		≥10mm爬电距离		≥12.5mm低压开关柜进线柜、母联开关柜的断路器上下静触头；低压开关柜额定电流超过200A的抽出单元的一次插件，均须配置温度在线监测装置。每个低压配电房须配置一台多通道记录仪，用于数据汇总及传输。温度模拟量信号、报警、等信息应能通过远程通信口上送到客户后台系统。低压开关柜进线柜、母联开关柜：低压开关柜总进线、母联开关柜、一次断路器上下静触头根部需装设温度传感器，应安装测温元件（进线柜6点，母联柜3点，静触头处）以检测触头发热情况，要求带通讯接口（RS485 MODBUS RTU）以便将信号上传至后台监控系统。（3）智能仪表要求1）低压开关设备要求加装智能仪表，能够进行电量测量、综合显示（就地数显）、谐波分析、开关量输入/输出，具有RS485/422接口，全面实现“三遥”功能，可提供的监控内容如“就地显示及监控要求表”内容要求。2）低压柜需具备干接点端子排，通过端子排可以送出开关状态、故障告警的遥信信息。低压柜所有开关的干接点信号或遥测应加装相关仪表进行收集和汇总后，并对外提供RS485/422接口。3）低压柜电力仪表的各类告警参数、通信地址等在仪表掉电后仍能保持，来电后不需要对以上参数进行重新设定即可正常工作。不同低压柜的电力仪表应能串在一条RS485/422总线上，每4台低压配电柜的智能仪表应提供一个统一的RS485/422通信接口，预留在端子排上便于接入上级监控系统。4）低压开关设备厂家须免费协助后期动力系统监控集成商的工作（应免费提供监控协议及相关软件）。5）各柜型就地显示及监控要求：就地显示及监控要求表柜型就地显示及遥测就地显示及遥信遥控框架断路器类型一：三相电压、三相电流、功率因数，有功功率、无功功率、有功电度、无功电度类型二：三相电压、三相电流、频率、功率因数、有功功率、无功功率、有功电度、无功电度、谐波畸变（THD）、谐波含量（详见一次系统图）断路器状态（分合闸、正常故障）、缺相、欠压、过压故障告警断路器分、合闸塑壳断路器类型一：三相电压、三相电流、电度计量类型二：三相电压、三相电流、频率、功率因数、有功功率、无功功率、有功电度、无功电度、谐波畸变（THD）、谐波含量（详见一次系统图）断路器分合闸状态、故障告警电容器柜三相电压、三相电流、功率因数补偿电容器工作状态信号（投入、撤出）、故障告警注：a）智能仪表的工作电源智能仪表的工作电源取自本柜，要求低压柜厂家自行将电源接入仪表。仪表电源所需的汇总分路开关容量由低压柜厂家提出。b）谐波畸变（THD）的检测范围为2～31次谐波。c）电子性器件的电磁兼容性指标应符合国家或国际相关标准（IEC61000；GB/T13729；GB/T17626），并在中标后，实施采购前提供内容完整，页码齐全的证书及测试报告。电磁兼容性测试报告含高频干扰检验，快速瞬变脉冲群干扰检验，浪涌干扰检验，静电放电干扰检验，工频磁场和阻尼振荡磁场干扰检验，辐射电磁场感染检验，电源电压突降和中断。（4）智能多功能表1）所有进出线断路器均配置数字显示型智能多功能表。智能多功能表应进行电量测量、综合显示（就地数显）、开关通断监控，自带RS485/RS422通信接口，全面实现遥信、遥测功能。可提供的监控内容如下：2）遥测：三相电压、电流，频率，三相有功功率、无功功率、有功电度、无功电度。3）遥信：每个开关通断。4）智能多功能表的各类告警参数、通信地址、通信口参数等在仪表掉电后仍能保持，来电后不需要对以上参数进行重新设定即可正常工作，不同柜体的智能多功能表应能串在一条RS485/422总线上。5）低压柜厂家须免费协助后期动力系统监控集成商的工作（应免费提供监控协议及相关软件）。6）智能多功能表交流工作电源的电压范围220V（20%，当其中一相或两相故障时，智能多功能表应能正常计量。7）具有通过监控系统和现场设定时间、告警参数和通信参数的功能，设定时应具有密码保护，设定事件应作为纪录保存；8）仪表应具有液晶显示，液晶显示应直观、清晰，文字部分采用简体汉字，数据显示应采用国家法定计量单位，如：kW、kVAr、kWh、kVArh、V、A等。功率因数数据显示小数点位数不少于2位，其它监测量不少于1位，显示内容包括每个监控电路实时数据、实时告警（如设备本身故障、供电系统电压/频率故障）、相关设定的参数（通信参数如地址、波特率、校验方式，告警阈值参数如电压、频率上下限）和厂商信息。9）仪表应具有背光显示功能，电量采集设备正常计量时，液晶显示应能在正常操作完成后30S内自动关闭背光显示；电量出现异常或电量采集设备本身故障时，液晶屏应自动开启背光显示，并显示故障原因。10）电流测量功耗每相不大于0.75VA，电压测量功耗每相不大于0.5VA；辅助电源回路在正常运行条件下，功耗不大于10VA。11）历史数据存贮数据存贮应稳定、可靠，不能因现场错误操作、错误监控命令等原因丢失、缺损。工作电源掉电后，各类历史数据与设定的参数应永久保存，不丢失。历史电量数据、历史操作数据和历史告警的存贮采用先进先出的原则。12）电流互感器规格与开关规格要匹配，应说明所选电表的参比电流及最大电流。13）电子性器件的电磁兼容性指标应符合国家或国际相关标准（IEC61000；GB/T13729；GB/T17626），并在中标后，实施采购前提供内容完整，页码齐全的证书及测试报告。电磁兼容性测试报告含高频干扰检验，静电放电干扰检验，工频磁场和阻尼振荡磁场干扰检验，快速瞬变脉冲群干扰检验及浪涌干扰检验等。14）低压框架断路器a.★800A及以上的开关选用框架断路器。b.额定值：开关柜中的框架断路器技术要求项目指标样本对应数据及所在页码断路器容量（A）800A～5000A额定工作电压UeAC690V额定操作电压AC220V额定绝缘电压Ui1000V/50Hz额定运行短路分断能力Ics（kArms）5000A≥1005000A以下开关≥651000A及以下开关≥50短时耐受电流Icw（kArms），1S5000A≥1005000A以下开关≥651000A及以下开关≥50机械使用寿命（操作次数）5000A开关≥10000次5000A以下开关≥15000次电气使用寿命（操作次数）5000A开关≥1500次2500A开关≥2000次2500A以下开关≥6000次注：要求断路器在40℃以下及反向馈电时均不降容，断路器要求零飞弧。c.操作机构型式：弹簧操作机构，应能本地和远方操作。d.操作电源：AC220V。储能电动机的额定工作电压：AC220V。e.电流保护：除进线柜的断路器采用四段保护外（过载长延时、短路短延时、短路瞬时、接地保护），其它断路器保护装置均具有三段保护特性（过载长延时、短路短延时、短路瞬时）。要求过载长延时、短路短延时的时间和电流均可设定。f.所有框架断路器需预留4对辅助触点和1对事故辅助触点并将其接入端子板。断路器附件（脱扣单元、辅助开关、分励线圈、失压线圈等）应全系列通用。主进及联络框架主断路器面板分、合闸按钮处加带钥匙扣封盖。框架断路器连接、试验抽出位置均可锁定。框架断路器采用以太网通讯、Modbus等协议，由厂家免费提供监控软件以实现实时监控，也可以通过配套的智能仪表实现通讯功能。（5）低压塑壳断路器1）额定值详见设计图纸。2）断路器极数：见设计图纸。3）断路器额定运行时的短路分断容量以图纸配置为准。4）塑壳断路器250A及以上使用电子脱扣器，250A以下使用热磁式。电子式断路器均具有三段保护特性（过载长延时、短路短延时、短路瞬时），过载长延时应具备0.4～1倍整定功能。热磁脱扣器具有两段保护特性（过载长延时、短路瞬时），过载长延时应具备0.7～1倍整定功能。详见相关系统图。5）电子脱扣器断路器短路短延时的时间和电流同时可以设定6）要求断路器在40℃以下及反向馈电时均不降容，零飞弧。7）断路器一、二次回路安全隔离，附件可现场安装。8）所有塑壳断路器需预留2对辅助触点和2对事故辅助触点并将其接入端子板。（6）混合滤波补偿柜（SVG/APF）采用静止无功发生器（SVG/APF）补偿的方式，通过模式设定，既能补偿感性和容性无功，又能抑制谐波。设备主要技术参数：1）电压范围：380V±20%；2）频率范围：50Hz±10%；3）全响应时间: <10ms；4）功率损耗: <3%设备额定容量；5）输出电流不平衡度：100%载时小于3%；6）APF谐波补偿范围2~50次，SVG谐波补偿范围2~25；7）总谐波滤除率：20%~100%载时均不小于97%；8）噪音：系统噪音不大于60dB；9）保护功能：交流过/欠压、交流输入缺相\错相、限流保护、过温保护。10） SVG,APF模块单元均为三相四线制；11）工作环境温度：－10～＋50℃；12）装置可进行谐波补偿、无功补偿、不平衡补偿三种工作模式，滤波具有全部补偿、逐次补偿和智能补偿三种补偿模式，且可设置指定谐波滤波能力0~100%，可同时进行滤波和无功调节。13）电能质量综合滤波补偿(SVG+APF)装置为模块化结构,承包人中标后需提供权威第三方检测报告。有源滤波器与静止无功发生器需具有型式试报告，提供有源滤波装置（APF）和低压静止无功发生器（SVG）的型式试验报告。14）装置可通过并联方式实现容量扩展，且扩展装置功能因兼具无功补偿和谐波治理，最大APF与SVG可并联数量为15个。15）电能质量综合补偿器独立于电网阻抗及系统阻抗，不受电网阻抗和系统阻抗变化的影响。系统设计应能够防止放大谐波电流，避免谐振。16）电能质量综合补偿器能显示线电压有效值、电压谐波值、电流有效值、视在功率、功率因数等运行参数。17）当系统断电时，电能质量综合补偿器应自动断开。在系统恢复后，电能质量综合补偿器能自动恢复。18）电能质量综合补偿器具备RS485通讯接口并且可以扩展以太网络接口、干接点接口，并设置备用通道，以防止将来增加功能时有通道可用，在中央控制室能显示电能质量综合补偿器的运行状态。在电能质量综合补偿器发生故障时，具有报警功能。19）拥有SVG或者电能质量综合补偿设备的不少于2项发明专利证明（不含实用新型和外观设计专利）及软件著作权，以此来证明设备的先进性以及自主研发的能力。20）SVG或者电能质量综合补偿设备提供盐雾试验报告；24 SVG或者电能质量综合补偿设备需提供抗震八级以上试验报告，检测依据需满足YD 5083-2005《电信设备抗地震性能检测规范》，判定依据需满足YD/T 5096-2016《通信用电源设备抗地震性能检测规范》。21）SVG模块必须具有电源、运行、告警指示灯，方便直观指示装置的工作运行状态。22）采用三电平拓扑结构。23）监控使用的液晶7寸大屏可在模块端子上获取或其它方式。24）人机交互界面需具备节能设置功能，可通过设置日期或时间段控制设备的工作时间和停机时间，也可通过设置设备的负载率控制设备的工作时间和停机时间，以达到节能降耗的目的，投标方需提供此功能的监控设置界面图。25）人机交互界面必须具备一键电气数据及参数设置记录功能，记录数据可通过U盘导出，投标方需提供此功能的监控设置界面图。（5）过电压保护装置此装置与交流电引入的电力线采用并联连接，提供有效的高能浪涌电流的分流及高频衰减。进线柜、电容器柜内安装浪涌保护器，浪涌保护器应经工信部认可的防雷产品质量检测部门测试合格，具备劣化指示、损坏告警、热熔保护、保险跳闸告警、遥信等功能。承包人所提出的任何替代指标应不劣于本技术规范书的要求。1）类型、容量：三相四线，最大通流容量按照规范要求配置，采用限压型浪涌保护器。2）额定电压：220/380V。3）额定频率：50Hz( 5%。4）最大持续运行电压（Uc）不小于350V（相电压）。5）残压峰值：≤2500V （标称放电电流/线，8/20( s）。6）状态指示：提供设备状态指示，具有输出接点。7）能提供至少下列模式电压浪涌保护：相对地（L-E），中对地（N-E）四个保护。8）应具有多次浪涌抑制能力（标称放电电流/线、8/20 ( s模拟雷电冲击电流不小于20次）。9）状态指示：提供设备状态指示。具有输出接点。10）此设备不可产生能感知的磁场，并可直接用于电脑机房。11）浪涌抑制器应有短路保护功能，防止因自身短路引起电源系统的短路，但不能影响浪涌抑制器的正常泄流。（6）低压转换系统具有2路电源在系统内自动切换的功能，母联开关设自投自复、自投手复和手投手复闭锁装置。正常时，2路电源分段运行。当1路电源故a障或停电时，母联开关闭合，由另1路电源供电于全部重要负荷。（7）其它低压主断路器柜中的二次元器件应选用优质元器件（设备厂家需在投标书中明确标注二次元器件的品牌和产地）。低压开关柜内端子采用阻燃型端子，端子应能牢固压接6mm2导线，并留有20％的备用端子。柜内接线应整齐，编号应规范，满足相关规范要求。投标方需列表提供主要元器件（包括断路器、互感器、铜排、端子、熔断器、浪涌保护器）的生产厂家及技术指标，规格型号。（13）变压器采用低压铜排上进线、侧出线方式（以最终现场优化而定），与低压进线柜内母线进行连接。低压柜厂家负责提供相关柜体母排进线方式及进线位置等数据，低压配电柜厂家方负责在变压器外壳侧面开孔并将铜母排对接到低压柜母排。（8）需要说明的问题中标人应提供深化后的详细的、正确的设备一次及二次图纸，柜体安装位置等图纸（纸质和AutoCAD版），进行设计确认。低压柜具体的开关分路、容量及尺寸等参照设计图纸，每个柜子的分路情况允许根据各投标方的设备情况做适当调整，但调整内容应特别注明，而且，不允许减少分路数量和容量，不允许增减开关柜数量，不应影响电力机房的平面布局。本技术规范书出版时设计图纸未取得供电局审核意见，配电系统暂按高供高量方式，低压两路进线设母联开关形式配置，最终以满足当地供电公司供电方案要求为准，待设计图纸审批通过后，投标方应按通过批准的设计图纸要求免费调整。中标方应根据本技术要求及配电设备订货图的内容提供其系统图及一次元件表、各屏二次接线图及端子排图图纸，并提供该图的CAD计算机磁盘文件及相应的特殊字库文件，以备供电部门审查。投标方提供的配电设备、一二次元件及接线应满足韶关供电公司各项要求且有义务按照审图要求进行修改。（9）在中标后，实施采购前提供的文件投标方所提供的技术文件应为中文，并应使用GB和IEC所规定的标准符号及术语。投标方至少应提供以下文件：投标方对技术要求点对点的应答；设备的详细技术性能、功能和指标、工作原理、结构（容量、尺寸和重量）等，并应有厂家文件予以证明；所配主要部件的生产厂商资料及该部件的技术指标；设备的可靠性指标；提供设备工厂验证测试报告及其他第三方检测报告；所投产品应具有国家强制性产品3C认证证书及全套完整试验报告，报告内容完整、页码齐全、字迹清晰：a.所投柜型大于5000A的CCC认证证书和试验报告，测试报告必须包含GB7251.12-2013要求；b.所投柜型配置的大于5000A框架断路器CCC认证证书和试验报告，测试报告必须包含GB14048.2要求；c.所投柜型需提供盐雾试验报告；工信部（原信产部）认可的防雷产品监测部门的防浪涌产品测试报告，测试依据标准YDT1235.1。设备的系统图及电气（电路）原理图设备的安装及操作维护手册本工程所使用设备的安装资料及图纸（安装、加固方式、大样等），在签订合同（订单）技术冻结后1周内（根据工程需求确定）提供该图的CAD计算机磁盘文件及相应的特殊字库文件。若设备提供计算机接口，则必须提供它的通信格式根据机房现有的孔洞位置，提出建议的设备排列在签订合同（订单）技术冻结后2周内（根据工程需求确定），投标方应根据本技术要求及交流供电系统图的内容提供其系统的二次接线图及端子排图图纸，并提供该图的CAD计算机磁盘文件（供电系统图、订货图纸及柜间连线图）及相应的特殊字库文件。包括以下图纸：a）配电柜一次图b）配电柜二次原理图（含元件表）c）相关的端子排图d）柜底基础要求图（10）型式试验1）开关柜应按GB7251“低压成套开关设备”有关规定进行型式试验。2）开关柜内主要元件应按各自的国家标准有关规定进行型式试验。3）投标方应在中标后，实施采购前提供有关型式试验报告，以证明所供应的开关柜及其元件满足本技术规范和有关国家标准的规定。4）投标方必须在中标后，实施采购前提供参加投标设备相应的试验报告；低压柜必须在中标后，实施采购前提供CCC中国国家强制性产品认证证书，及提供本次招标产品铜排容量的试验报告。（11）出厂试验所有低压开关柜及其电器元件均应在工厂内进行例行试验，例行试验根据相关的国标和IEC的规范，并应有合格的例行试验合格证书供发包人审阅。所有装配和布线完毕的成套设备都应在工厂进行调节、检查和测试，以便符合关国标和IEC标准以及本规范要求的所有适用电流规定。配电小母线技术要求技术标准/规范投标方应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合国家标准。国家标准（GB4208-2008）《外壳防护等级（IP代码）》；国家标准（GB/T 7251.1-2013）《低压成套开关设备和控制设备 第1部分：型式试验和部分型式试验成套设备》；国家标准（GB/T 7251.2-2015）《低压成套开关设备和控制设备 第6部分：对母线干线系统（母线槽）的特殊要求》；国际标准（IEC61439.1-2011）《低压成套开关设备和控制设备 第1部分: 总则》；国际标准（IEC61439.6-2011）《低压成套开关设备和控制设备 第6部分: 母线干线系统(母线槽)》；总体技术要求本技术规范书提出的是最低技术要求，投标方应提供符合本规范书和工业标准的优质产品。本项目使用的设备应具备国家或国家委托机构的检测报告。投标方所提供的产品应满足本工程之需要。本技术要求提出的是最低要求，应符合最新颁布执行的国家及行业标准，投标方应保证项目所使用的产品符合本技术规格要求和有关最新工业标准的产品。技术参数要求环境条件（1）工作环境条件工作温度：-10℃～45℃相对湿度：≤85%RH（25℃±5℃时）（2）储运环境条件环境温度：-40℃～+70℃环境湿度：≤95％（40±2℃时）（3）工作电源单相：187V-242V三相：323V-418V（4） 海拔高度：≤1000m。母线槽（1）整体要求投标方中标后实施前需要提供完整的试验报告。母线连接器要求一体式快捷安装，便于拆卸，扩展连接； （2）铝合金型材外壳，外壳厚度不小于2mm。（3）母线导体采用铜及铜合金材质，铜排全线段任何位置有效截面积的载流量满足要求电流值、铜排采用T2电解铜，含铜率不低于99.95%。（4）禁止对母线导体（铜排）和外壳进行局部冲孔处理，造成母线局部载流能力下降。（5）母线导体必须满足三相五线制（3L+N+PE）供电要求，提供独立的铜排导体作为接地系统。（6）母线槽N线应采用100%相线容量的N线，PE线应采用50%相线容量的PE线。（7） 母线绝缘介质要求B级及以上，每相铜排宜采用整体包覆绝缘工艺或空气绝缘，老化寿命不低于25年。（8）母线槽防护等级：不低于IP32。（9）线槽在平均环境温度为35℃、额定负荷状态下，其温升要求如下。序号母线单元温升要求1母线槽固定连接处≤70K2金属外壳≤55K3母排温升≤70K（10）母线干线系统应能耐受正常机械负载。正常机械负载除包括其本身的质量外，还应包括始端箱、插接箱的机械负载。（11）母线干线系统耐受火焰蔓延性能应满足：当燃烧源移开后，母线干线系统无火焰蔓延或点燃后不再继续燃烧的要求。（12）绝缘电阻：相间(含N线)绝缘电阻≥500MΩ，相间(含N线)与外壳之间绝缘电阻≥500MΩ。（13）不同规格的母线槽各种单元及元件应保证具有互换性，即连接器和插接箱通用互换，母线槽接头应可拆卸，母线槽连接器应为整体式便于拆卸，方便有需要时母线槽可移动至其他地点安装。（14）母线槽铜排通长应具有相同的截面厚度和宽度。直线段不得有中间冲孔和末端截面收缩等不良设计。（15）母线槽采用空气自然冷却方式。运行过程中，不应产生噪声或震动。（16）母线槽系统需保证能在不停电的情况下对各部件安装、连接的紧固程度进行检查。（17）母线槽各相线应采用清晰的标识，便于区分确认。（18）母线槽水平安装，吊架间距应不超过1.5米。（19）母线槽1S热稳定电流不低于15（kA）、动稳定电流不低于31.5(kA) 。始端箱、插接箱（1）始端箱应为母线同一厂商生产，箱壳材料为钢制或覆铝锌板，始端箱材料厚度须大于1.5mm，始端箱应有足够的机械强度，符合GB7251.6-2015 10.2.101标准，在起吊、运输、安装中不得变形或损伤。（2）始端箱导体的颜色和排列顺序应符合GB7251.1中的相关规定。即A相为黄色；B相为绿色；C相为红色；中性线N为浅蓝色；保护地线PE为黄绿色。 （3）始端箱应设置并安装一条专用接地保护导体，并应保证装置接地系统的电气连续性。连接到接地导体上的元件有：始端箱外壳，内部安装电器元件的接地导体和需接地的外壳，控制或测量元件的接地导体。（4）始端箱具有智能监控装置，并可通过标准协议（RS485，Modbus RTU协议）与后台监控系统进行集成，接口及对应的接口协议由中标单位免费提供给招标方，用于动环系统信息采集接入使用。（5）智能监控装置可采集的电气参数至少包括：  1）输入分路的电压、电流、功率、电度，输出分路电流、功率、电度、插脚实时温度。  2）输入分路的过压/欠压，输入分路的熔丝/开关状态，输出分路的熔丝/开关状态，具备电流、功率需用量分析和统计，实现电压、电流、功率等参数报警功能。3）母线监测系统必须能够监测每一路母线干线的电气参数以及每个插接箱回路的用电信息。4）智能小母线的监控液晶屏应可支持安装在每列的机柜侧面，并与机柜完整匹配，智能小母线厂家应向机柜生产厂家提供安装技术参数需求，并配合相关施工指导。5）每列机柜做一个监控屏，监测整条通道数据；提供RS485 或10/100M网口等多种智能接口通讯方式和通讯协议，精密母线参数信息可全部通过主控箱的一个智能接口上传,接入后台监控系统中。（6）进线分路和所有输出分路均进行测量，精度应满足以下要求：电能计量仪表：1级；电流互感器：0.5级；功率表：0.5级；电压互感器：0.5级。全负载率范围内均应保障测量及计量高准确度要求。（7）始端箱和插接箱都应具备工作/故障指示。（8）插接箱的插头与母线机械连接应牢固，电气接触良好，单点插拔要求满足150次以上无温升。（9）插接箱应配置有安全连接和电气保护装置，可以在母线槽带电状态下进行插拔安装与拆卸。安装与拆卸应为免工具方式，插接箱安装后需具备锁定功能。插接箱的插脚需要提供实时温度监测数据并接入系统，提供超温告警信号。（中标后提供详细锁紧功能实现原理图及说明）（11）插接箱三相馈出方式，出线形式为IEC60309工业连接器（标准），容量：40A/1P（IEC工业连接器），满足图纸及使用需求。（12）所有机械和带电金属部件须全部装于插接箱并可靠接地。外观、结构有良好的耐腐蚀性能。母线外观涂层牢固、漆面匀称、无剥落、锈蚀及裂痕等现象，不得有起泡，裂纹或流痕等缺陷。所有的焊接处应均匀、牢固、无裂缝、无缺陷。控制面板应设有相应数量的指示灯，分别显示输入输出装置通电指示。所有标牌、文字符号应清晰、正确、整齐。始端箱内侧必须贴有一次电路系统图及分路端子表,采用透明胶布防水密封。端子表应与开关的实际配置严格对应，便于识别。始端箱应采用全封闭结构。防护等级不低于IP32。始端箱应为由钢板外壳封闭的刚性、自承式独立结构，并应能承受所安装元件和短路时产生的动、热稳定。且不会因为安装、运输等情况而影响性能。结构设计应保证操作、运行、维修和检查时的安全可靠。各电器元件动作时产生的热量、电弧、冲击、震动、磁场或电场，不得影响其它电器元件的正常工作。 始端箱内部应具有足够的操作维护空间，可方便维护人员更换元器件。始端箱及其附属部件、涂覆层、标志、饰物等均应采用难燃或不燃材料。始端箱采用的材料和器件，紧固件、密封件，其机械、化学、电气性能以及各种性能的检测方式均应符合中国国家标准、通信行业标准及IEC 的有关标准。可对单个断路器进行更换且不影响其他断路器的使用。接地、电缆和母线金属壳体须焊有不小于M8的铜质固定螺母。金属壳体或可能带电的金属件（包括因绝缘损坏可能会带电的金属件）与固定螺钉间应具有可靠的电气连接。箱内所有电缆均应符合《通信电源用阻燃耐火软电缆》（YD/T 1173-2024）的要求，各连接电缆的线径应满足设计载流量的要求。电缆和母线的绝缘层或外护套颜色应符合《通信用配电设备》（YD/T 585-2010）的规定。布线合理，各带电线端头的连接要合理，并有明显的危险标志。安全性（1）始端箱中各带电回路之间以及带电零部件或接地零部件之间的爬电距离和电气间隙应符合《电气控制设备规范》（GB/T 3797-2016）的规定，即爬电距离和电气间隙应不小于表2的规定。表2爬电距离和电气间隙额定绝缘电压（V）额定电流≤63A额定电流＞63A爬电距（mm）电气间隙（mm）爬电距（mm）电气间隙（mm）≤60≥3≥2≥4≥360-250≥4≥3≥8≥5250-380≥6≥4≥10≥6380-500≥10≥6≥12≥8（2）绝缘电阻：用500V兆欧表测量1min后读数，始端箱及主控箱内各带电回路（该回路不直接接地）对地（或柜体）绝缘电阻应不小于10MΩ。（3）绝缘强度：各带电回路两导体之间及任一导体与机壳（或地）之间，按照其额定绝缘电压分级，应能承受表3规定的50Hz正弦试验电压5s，不出现击穿或飞弧现象,漏电流不大于10mA。表3 试验电压额定绝缘电压(v)试验电压(有效值)(V)≤601000≤3001500≤6601890（4） 始端箱防护等级：不低于IP32。抗震加固产品及其抗震加固应满足安装地点的电信房屋抗震设防烈度的要求。母线槽抗地震基本设防等级为8烈度或等级相当的国际标准规定等级。模块化UPS电源技术标准/规范投标方应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合国家标准。通信行业标准YD/T 2165-2017《通信用模块化交流不间断电源》通信行业标准YD/T 1095-2018《通信用不间断电源（UPS）》总体技术要求本技术规范书提出的是最低技术要求，投标方应提供符合本规范书和工业标准的优质产品。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。投标方需确保提供设备生产详细地址和生产周期计划，并满足项目实际工期需求，发包人可在生产周期内随机进行现场厂验。本项目使用的设备应具备国家或国家委托机构的检测报告，并在中标后，实施采购前提供相应报告。投标方所提供的产品应满足本工程之需要。本技术要求提出的是最低要求，应符合最新颁布执行的国家及行业标准，投标方应保证项目所使用的产品符合本技术规格要求和有关最新工业标准的产品，并具备主要性能参数的第三方权威机构检测结果，并在中标后，实施采购前提供相应文件。中标后，实施采购前需提供所选设备型号的数据中心应用案例，不少于3个。技术指标要求    投标人承诺满足或优于以下技术指标，否则存在无法通过验收的风险。1.  环境温度： 5℃～+40℃；相对湿度：≤90％（40℃±2℃，无凝露）；海拔高度：不超过1000米；若超过1000米时应按GB/T3859.2规定降容使用。贮存运输环境温度： -25℃～+55℃(不含电池)； 贮存相对湿度范围：≤95%（40℃±2℃，无凝露）。	8级2.  外观、结构要求产品表面不应有明显的凹痕、划伤、裂缝、变形等现象，表面涂覆层不应起泡、龟裂和脱落，金属零件不应有锈蚀及其他机械损伤。开关操作应方便、灵活可靠。零部件紧固无松动。说明功能的文字符号及功能显示应清晰端正，并应符合有关标准的规定。3.  设备电气性能3.1输入电压及输入频率：输入电压可变范围-15%~+15%，输入频率可变范围50Hz±4%。3.2输入功率因数满足表2要求。               输入功率因数表                  表2技术要求输入功率因数100%非线性负载≥0.9950%非线性负载≥0.9730%非线性负载≥0.94请提供负载分别为30%、50%、100%时的输入功率因数数据。3.3输入电流谐波成份满足表3要求。                输入电流谐波成分                表3技术要求备注输入电流谐波成分100%非线性负载＜5%2～39次谐波50%非线性负载＜7%2～39次谐波30%非线性负载＜8%2～39次谐波请提供负载分别为30%、50%、100%时的输入电流谐波数据。3.4频率跟踪范围：（50±4）Hz可调。3.5频率跟踪速率：0.5Hz/s～2Hz/s。3.6输出电压稳压精度：±1％。3.7输出频率 ：(50±0.5)Hz(电池逆变工作方式)。3.8输出波形失真度：≤2％(线性负载)，≤4％(非线性负载)。3.9输出电压不平衡度≤3％（100％不平衡负载下）。 (列出具体数据)。3.10动态电压瞬变范围交流输入额定电压不变，负载从0－100%－0变化和输出为额定负载不变，交流输入中断或恢复供电时的输出电压变化量＜额定输出电压的±5％（列出具体数据）。3.11瞬变响应恢复时间从输出电压发生阶跃变化时起到恢复到稳压精度范围内时止所需要的时间≤20ms（列出具体数据）。3.12 输出电压相位偏差≤1°（100％不平衡线性负载时）。3.13市电电池切换时间UPS在市电和电池两种状态间切换的时间应为0 ms。3.14旁路逆变切换时间从逆变器停止工作时起，到电网直接供电时止或从电网直接供电起到恢复逆变器工作时止所需要的时间<2ms。3.15 ECO（或智能在线）模式转换时间具有ECO（或智能在线）模式，ECO（或智能在线）模式转换时间应≤1ms。3.16★系统效率不低于表4要求。                      系统效率                         表4项目技术要求备注效率100%阻性负载≥95%　50%阻性负载≥95%　30%阻性负载≥93%　3.17输出功率因数：≥0.90。3.18输出电流峰值系数UPS所允许的最大非正弦波峰值电流与输出电流有效值之比≥3：1。3.19输出电流不均衡度对于分散旁路的系统，旁路电流不均衡度应≤5%。3.20噪音（距离设备1米处）：≤65dB(A)。3.21并机能力对有并机功能的UPS，具有多台N+1并联冗余工作及负载均分性能，各单机负载电流不平衡度≤5%(额定输出电流)。UPS设备应能在线扩容（在线热并机方式），采用直接并联方式，不多于4台。多台UPS并联系统中，当任一台UPS旁路电源失电时，应不影响系统正常运行，并说明系统如何运行及控制。UPS空载环流度：≤5%。对于多台UPS并联采用分散静态旁路冗余系统，请供应商提供旁路并机均流解决方案。请说明系统并机线的形成方式（成环、链式或其他）。3.22 输出电流不均衡度对于分散旁路的系统，旁路电流不均衡度应≤5%。3.23电池开关应在UPS及蓄电池组之间设置总电池开关。电池开关应采用带灭弧能力的直流断路器，开关额定电流、耐压值应符合相应UPS系统要求，极限分断能力不小于50kA。框架断路器：应采用已成熟应用的，可靠性较高的产品，性能不低于施耐德NW DC系列，ABB Emax2系列，西门子3WL系列。电池开关容量为电池总开关容量，其耐压值在任何故障情况下均应满足单体电池（核算为2V）只数*2.35V，其他配置要求（如极数等）根据主机要求配置。4.功率模块4.1效率不低于表5要求。                  功率模块效率                         表5技术要求备注功率模块效率100%阻性负载≥95%50%阻性负载≥95%30%阻性负载≥95%4.2功率模块过载能力：正常工作方式，过载125%额定阻性负载，10min。4.3蓄电池充电功率UPS提供的蓄电池充电功率不小于额定UPS额定输出功率的10%。4.4功率模块熔断器（或断路器）保护功率模块应设置熔断器（或断路器）等保护功能，在功率模块内部短路故障时及时切断故障模块，保证系统稳定工作。请提供熔断器（或断路器）保护器件的品牌、技术参数。5. 电磁兼容限值5.1 UPS系统的传导骚扰限值应符合YD/T 983-2013中8.1的要求，请投标人应答是否满足。5.2 UPS系统的辐射骚扰限值应符合YD/T 983-2013中8.2的要求，请投标人应答是否满足。5.3 针对UPS系统外壳表面的抗扰性有：静电放电抗扰性、辐射电磁场抗扰性。系统在进行以上各种抗扰性试验中或试验后应符合YD/T 983-2013中9.1的要求，请投标人应答是否满足。6.  保护功能6.1交流输入过、欠电压保护当UPS系统输入电压超出允许变化范围时，系统应自动转为电池供电；当输入电压恢复到正常范围之内时，系统应自动从电池逆变转为正常工作方式。6.2输出短路保护输出负载短路时，UPS应立即自动关闭输出，同时发出声光告警。6.3输出过载保护功率模块的输出超过额定负载时，应发出声光告警；功率模块的输出超过其过载能力时，应退出系统；当系统中所有功率模块均超过过载能力时，应转旁路供电。6.4过温度保护功率模块内部温度达到保护设定值时，功率模块应能自动告警并保护并退出系统，当故障排除后应能自动恢复工作。6.5电池电压低保护 当UPS在电池逆变工作方式时，电池电压降至保护点时发出声光告警，停止供电。6.6输出过、欠压保护UPS输出电压超过设定值时，发出声光告警并转为旁路供电。6.7系统熔断器（或断路器）保护系统的交流主输入、旁路输入应分别具有熔断器（或断路器）等保护装置。交流输出应具有熔断器（或断路器）等保护装置。6.8抗雷击浪涌能力UPS系统耐雷电流等级分类及技术要求应符合YD/T944-2007中第4章、第5章的要求。6.9风扇故障告警风扇故障停止工作时,应发出声光告警。6.10热插拔功能系统的功率模块、监控模块和旁路模块应具有带负载热插拔功能，模块插入和拔出后应不影响系统其它部件的正常工作。6.11故障模块自动退出功能系统运行中，如果功率模块、监控模块或旁路模块发生故障，故障模块应自动退出运行，不影响系统输出。7. 遥测、遥信性能设备的遥控、遥信和遥测性能应满足《通信局(站)电源、空调及环境集中监控管理系统》YD/T1363.1-2014～1363.4-2014的要求。7.1 UPS应具备RS232或RS485/422、以太网、USB标准通信接口（至少具备其一），并提供与通信接口配套使用的通信线缆和各种告警信号输出端子。7.2遥测三相输入电压、直流输入电压、三相输出电压、三相输出电流、输出频率、模块输出电流、标示蓄电池电压、充/放电电流、标示蓄电池温度。7.3遥信系统正常工作方式/电池逆变/旁路供电、过载、蓄电池放电电压低、市电故障、UPS故障、功率模块状态（正常/故障退出）、系统故障、运行状态记录、电池开关状态。7.4电池组智能管理功能UPS应具有定期对电池组进行自动浮充、均充转换，应能连续在线浮充。应具有蓄电池电压低报警及保护、充电电流可调、后备时间提示、蓄电池组自动温度补偿等功能。UPS具备自动或手动蓄电池在线容量测试功能。8. 外壳保护要求UPS保护接地装置与金属外壳的接地螺钉间应具有可靠的电气连接，其连接电阻应≤0.1Ω。9. 安全要求9.1绝缘电阻UPS的输入端、输出端对外壳，施加500V直流电压时，绝缘电阻应＞2MΩ。UPS的电池正、负接线端对外壳，施加500V直流电压时，绝缘电阻应＞2MΩ。9.2绝缘强度UPS的输入端、输出端对地应能承受50Hz、2000V的交流电压1min，漏电流应＜10mA；或2820V直流电压1min，漏电流应＜1mA，无击穿，无飞弧。9.3接触电流和保护导体电流	系统的保护地（PE）对输入的中性线（N）的接触电流应不大于3.5 mA。当接触电流大于3.5mA时，保护导体电流的有效值不应超过每相输入电流的5%，如果负载不平衡，则应采用三个相电流的最大值来计算。在保护导体大电流通路上，保护导体的截面积不应小于1.0mm2，在靠近设备的一次电源连接端处，应设置标有警告语或类似词语的标牌。10功率模块休眠功能（默认关闭） 系统宜具有功率模块休眠工作模式，并能手动或自动开启/关闭该模式，出厂设置为关闭。功率模块休眠功能应满足：a）休眠模块启动时间不大于30s；b）模块休眠设定值根据用户需要设定，原则上休眠功能启动条件为模块负载率低于40%，休眠功能关闭条件为模块负载率高于80%；c）系统能根据实际负载的变化自动调整功率模块的休眠数量；当负载减小到休眠设定值后，系统自动控制部分功率模块处于休眠状态，使其它功率模块工作在较高效率区间；当负载增大到唤醒设定值后，系统自动开启部分功率模块以满足输出功率的要求；d）系统至少应有2个功率模块处于工作状态；e）系统应使功率模块自动周期性轮换工作，且周期可设置；f）功率模块自动轮换工作时，应遵循先开后关的原则，先开启连续休眠时间最长的模块，再关断连续工作时间最长的模块；g）监控模块或通信出现故障时，所有处于休眠状态的功率模块应能自动恢复工作。11. 可靠性要求11.1模块平均无故障间隔时间UPS系统在正常使用环境条件下，模块平均无故障间隔时间（MTBF）应不小于5万小时（不含蓄电池）。风扇平均无故障间隔时间MTBF应不小于5万小时。11.2系统平均无故障间隔时间UPS系统在正常使用环境条件下，平均无故障间隔时间（MTBF）应不小于10万小时（不含蓄电池）。11.3系统平均维修时间UPS系统在正常使用环境条件下，平均维修时间（MTTR）应不大于0.5h（不含蓄电池）。12.自述所生产(或代理)且推荐中国联通使用的UPS产品的1～2条突出优点。13.整流输入和旁路输入应分别接线。并且，投标设备应可根据用户要求选择进行上进线或下进线。UPS的手动维修旁路应有防止误操作、保证安全的措施，请应答实现方式。14.UPS内部的所有母排必须采用纯铜材质，纯度要求达到T2，且母排载流量满足对应的UPS容量。UPS处于额定输出容量时，铜排允许温升≤70K。15. 供应商应提供UPS输入、输出电缆接线方案，含电缆规格及电缆数量，UPS输入、输出开关接线孔位需不低于接线方案要求。16. UPS输入、输出开关的出线空间需考虑电缆的安装因素，满足电缆的弯曲半径等指标。17. 详细填写下表                                       序号容量（kVA）整流器（kW）逆变器蓄电池组只数只/单体2V输出范围（V）提供逆变器功率（kW）充电功率（kW）充电器最大充电电流（A）输出功率（kW）输入直流电压范围（V）1600kVA18. UPS主要部件清单                                   项目名称型号规格容量数量生产厂家备注开关　主回路输入开关　　　　UPS内部旁路输入开关　　　　UPS内部输出开关　　　　UPS内部蓄电池保护装置　　　　UPS内部控制芯片　　　　　　功率器件　IGBT管　　　　　晶闸管　　　　　功率二极管　　　　　充电器　　　　　　电容器　交流输入电容　　　　　直流滤波电容　　　　　风扇　　　　　　变压器　　　　　　结构名称尺寸规格材质生产厂家母排设计电流（A）　框架框架型材规格　　　　尺寸为厚度机壳型材规格　　　　尺寸为厚度铜排直流母排　　　　尺寸为宽x厚度交流三相母排　　　　尺寸为宽x厚度交流N排　　　　尺寸为宽x厚度保护地排　　　　尺寸为宽x厚度19. 供应商应提供UPS输入、输出电缆接线方案，含电缆规格及电缆数量，UPS输入、输出开关接线孔位需不低于接线方案要求。UPS规格端子名称电缆接线端子和接线空间要求600kVA主路输入至少每相/极240或300电缆3根并旁路输入至少每相/极240或300电缆3根并交流输出至少每相/极240或300电缆3根并电池输入至少每相/极240或300电缆3根并地线至少每相/极240或300电缆1根20.节能环保(1)请厂家自述该设备在节能环保方面有哪些特点和优势。(2)请详细列出各型号规格设备的体积、重量设备规格型号设备体积(长X宽X高)设备重量备注240V直流列头柜关键技术指标直流电源列柜(DC 240V) 应具有能够接受两路完全独立双母线直流输入、输出回路的能力；对于双母线电源列柜每个独立的直流输入、输出回路，应单独设立正、负极铜排。工作环境：工作温度：-5℃～40℃	相对湿度：≤93%RH（25℃±5℃时）直流列头柜工作电源：额定工作不低于电压440VDC。振动：振动频率为10～55Hz（正弦扫频），振幅为0.35mm。用于特殊地区的直流列头柜可根据具体工程而定。抗震加固：产品安装方式：落地式。投标产品及其抗震加固应满足安装地点的抗震设防烈度的要求。1、主要元器件输入双极直流熔断器：熔断器分断能力>50kA （DC 440V）输出双极微型直流断路器：输出开关采用直流微型断路器，热磁脱扣，两段保护，C型脱扣曲线；额定运行短路分断能力不低于7.5kA，额定极限短路分断能力均不低于10kA。直流电流采样要求采用霍尔传感器元件。防雷功能：电源列柜应配置（额定电压240V）直流防雷器件（额定通流量In=20kA， 8/20μs），提供工业和信息化部的标准符合性认定的通信防雷产品（防雷器前端需要带防雷保护空开）。智能监控单元：每台直流列柜应配置1套智能监控单元，通过软件及面板实现两种系统的切换，便于使用和维护。智能监控单元应具备RS485数据通信接口，提供相关通信协议，满足如下遥测、遥信功能，能够实现本地显示及远程监控, 用户可根据实际情况设置两级电流阀值报警。智能监控单元功能要求：遥测：输入回路的电压、电流、功率、电度，输出各分路电流、功率、电度，输出分路绝缘监察数据（可选）。遥信：输回分路的过压/欠压，输入回路的熔丝/开关状态,输出分路的开关状态,具备电流、功率需用量分析和统计，实现电压、电流、功率等参数、绝缘电阻值的越限报警功能。标准模型为2路输入和48路输出的采集功能的智能监控单元配置清单。智能监控单元及电度测量装置的准确度要求为：进线分路：电压、电流不低于0.5；功率、电度不低于1。输出分路：电压、电流不低于1；功率、电度不低于2。监控显示单元配备的人机界面，全屏具有LCD显示，且为中文界面。智能监控单元本体应具备对测量数据和告警数据的存储功能，断电后告警信息应可以继续保存，保存时间不低于30天。智能监控单元本体应具备电能历史查询功能，并可更改设置统计月度电能、年度电能，即可输入起止时间，进行任意时间段内的电能统计。电能数据存储周期为一年。机柜在过压、欠压、熔断器/断路器断开时应有相应的声光告警信号（断路器处于空闲备用（分闸状态）时不视为告警信息）。机柜应具有可重复性告警不阻塞功能，即原已发出的告警信号为消除而人为地关掉了告警声信号期间又产生新的告警时，会再次自动发出声光告警信号。机柜应能够根据所监测电流值产生过流（过载）告警，并以屏幕显示、指示灯和声音形式（可选）输出告警；若具有声音告警功能，则必须同时具有手动关闭告警音的功能。电流值恢复正常后，告警应能自动恢复。绝缘监察装置应具有以下功能：（1）应实时或非实时巡检各直流分路绝缘状况；（2）显示并记录接地分路编号、极性、绝缘电阻值(测量误差不大于15%)及发生时间； （3）具有告警延时、信号解除功能；（4）系统发生接地故障或绝缘电阻低于告警值时，绝缘监察装置应可靠动作，绝缘告警整定值范围为：15 kΩ～30kΩ；（5）绝缘监察装置能够在智能监控单元内设置开启或关闭。（6）满足与智能监控单元的通信要求，具有标准的通信接口和通信协议。6.12 绝缘监察装置不工作或本身出现异常时，不应影响直流回路正常输出。外观：产品外观颜色应根据用户要求喷涂无眩目反光喷塑涂层。为了达到良好的耐腐蚀性能，开关柜中的主要钣金件，例如框架、门板、分隔板等应采用环氧树脂粉末静电喷涂的处理方式。柜体外观涂层牢固、漆面匀称、无剥落、锈蚀及裂痕等现象，不得有起泡，裂纹或流痕等缺陷。结构件外形应平整，所有的焊接处应均匀、牢固、无裂缝、无残渣、无明显变形或烧穿等缺陷。面板应设有相应数量的指示灯，分别显示输入熔断器、电涌保护器前端的保护装置通电指示。所有标牌、文字符号应清晰、正确、整齐。智能监控单元应固定在机柜面板上，位置位于柜体中上部。机柜正面和背面上方应设有用以标注序号的标签或位置。柜体颜色由招标人确定。结构：机柜中指示灯和按钮的颜色应符合《通信用配电设备》（YD/T 585-2010）的规定。机柜中主电路接头间的相序和极性排列应符合《通信用配电设备》（YD/T 585-2010）的规定。机柜应采用全封闭结构，具有侧板、底板、顶板和前后门。机柜应为由钢板外壳封闭的刚性、自承式独立结构，并应能承受所安装元件和短路时产生的动、热稳定。且不会因为机柜的安装、运输等情况而影响性能。机柜材质：冷轧钢板或性能更优的材质，框架和加固顶底结构的厚度不小于2.0mm、侧板、前后门、层板的厚度不小于1.5mm。结构设计应保证操作、运行、维修和检查时的安全可靠。各电器元件动作时产生的热量、电弧、冲击、震动、磁场或电场，不得影响其它电器元件的正常工作。 结构设计应有利于自然通风和散热。柜体内部应实现良好的分隔，以保障人身和设备安全。机柜采用双开门结构，外门应能在≥90°的角度内灵活开启，并配设机械锁（门锁不允许使用上下直通的“天地销”金属杆方式）。所有紧固处，均应装有防松装置。机柜内部应具有足够的操作维护空间，可方便维护人员更换元器件。机柜及其附属部件、涂覆层、标志、饰物等均应采用难燃或不燃材料。机柜采用的材料和器件，紧固件、密封件，其机械、化学、电气性能以及各种性能的检测方式均应符合中国国家标准、通信行业标准及IEC 的有关标准。装配应具有一致性和互换性，零部件应最大限度地采用标准件和通用件。进出线方式：标准配置为上进线上出线。机柜顶部和底部应各留有对称的安装固定用螺钉孔四个，应便于安装（对于微模块机房需求列头柜与封闭冷通道的安装固定孔由投标人与相关设备厂家协商确定）。。断路器更换：应能在TH35型导轨上可靠安装，可对单个断路器进行更换，且不影响其他断路器的使用。机柜内部的铜排应采取安全防护措施。其他区域如果设置防护面板，应采用拉门方式直接打开，以免影响红外枪扫描等日常运行维护工作。输入输出配电回路区域应配置防护面板，保护人身安全。接地、电缆和母线：1、机柜应具有保护接地排，保护地排孔位不小于16个，能够接入16mm2的保护地线。2、保护接地排应采用截面积不小于40×4的铜母排。3、金属壳体须焊有不小于M8的铜质固定螺母。金属壳体或可能带电的金属件（包括因绝缘损坏可能会带电的金属件）与固定螺钉间应具有可靠的电气连接。4、保护接地排应与金属壳体的接地螺母可靠连接，其连接电阻值≤0.1Ω，且应有明显的标志。5、柜内所有电缆均应符合《通信电源用阻燃耐火软电缆》（YD/T 1173-2001）的要求，各连接电缆的线径应满足设计载流量的要求。6、电缆和母线的绝缘层或外护套颜色应符合《通信用配电设备》（YD/T 585-1999）的规定。7、布线合理，各带电线端头的连接要合理，并有明显的危险标志。8、机柜内左右两侧均设置侧边扎线板或走线槽，走线空间应考虑足够的余量。9、铜排纯度要求达到99.9%以上，铜排要求作防腐处理。10、 直流电压降：20℃时,直流供电回路从输入端到各分路输出端之间的电压降在额定电压和额定电流条件下应不大于0.3V。11、柜内电缆颜色要求如下：正极：棕色；  负极：蓝色；  保护地线：黄绿色。其他指标及要求1、 机柜中各带电回路之间以及带电零部件或接地零部件之间的爬电距离和电气间隙应符合《电气控制设备规范》（GB/T 3797-2005）的规定，即爬电距离和电气间隙应不小于表1的规定。表1爬电距离和电气间隙额定绝缘电压（V）额定电流≤63A额定电流＞63A爬电距（mm）电气间隙（mm）爬电距（mm）电气间隙（mm）≤60324360-30064106300-6601261482、当机柜通入额定电流时，各电气元件和部件的温升不得超过表2的规定。表2各电气元件和部件的温升部件温升（℃）连接外部绝缘导线的接头70铜母线的接头接触处无覆盖层60接触处镀锡65接触处镀银或镀镍70熔断器接头接触处镀锡55接触处镀银或镀镍80可能会触及的壳体金属表面30绝缘表面40塑料绝缘导线表面20电阻发热件（涂有珐琅的表面）1353、绝缘电阻：各带电回路与地之间绝缘电阻应不小于10MΩ。4、抗电强度应对下列部位进行抗电强度试验：--各独立电路与地（即金属框架）之间；--无电气联系的各电路之间。上述所列部位应能承受频率为50HZ±5HZ的工频耐压实验，历时1min，或采用直流电压。试验电压为交流电压有效值的1.4倍。试验过程中不应出现击穿或闪络现象，绝缘试验的试验电压等级如下表所示：额定绝缘电压(Ui)V绝缘电阻测试仪器的电压等级V抗电强度试验电压kV冲击试验电压kV≤632500.5（0.7）163＜Ui≤2505002.0（2.8）5250＜Ui≤50010002.0（2.8）5注：括号内数据为直流抗电强度试验值5、绝缘强度：各带电回路两导体之间及任一导体与机壳（或地）之间，按照其额定绝缘电压分级，应能承受表3规定的50Hz正弦试验电压1min，不出现击穿或飞弧现象,漏电流不大于10mA。表3试验电压额定绝缘电压(v)试验电压(有效值)(V)≤601000≤3002000≤66025006、防护等级：IP20。7、机柜平均无故障间隔时间（MTBF）应大于等于100000h，请投标人中标后以附件形式提供具体数据和计算方法。8、系统接触电流要求：（1）系统接触电流应不大于3.5mA。（2）当接触电流大于3.5 mA时，接触电流不应超过每相输入电流的5%，如果负载不平衡，则应采用三个相电流的最大值来进行计算。在大接触电流通路上，内部保护接地导线的截面积不应小于1.0mm2。在靠近设备的一次电源连接端处，应设置标有警告语或类似词语的标牌，即“大接触电流，在接通电源之前必须先接地”。48V 直流系统技术标准/规范投标方应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合国家标准。YD/T731-2018《通信用48V整流器》YD/T 1363.1-2023《通信局（站）电源、空调及环境集中监控管理系统 第1部分：系统技术要求》YDT944-2007《通信电源设备的防雷技术要求和测试方法》总体技术要求本技术规范书提出的是最低技术要求，投标方应提供符合本规范书和工业标准的优质产品。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。投标方需确保提供设备生产详细地址和生产周期计划，并满足项目实际工期需求，发包人可在生产周期内随机进行现场厂验。本项目使用的设备应具备国家或国家委托机构的检测报告，并在中标后，实施采购前提供相应报告。投标方所提供的产品应满足本工程之需要。本技术要求提出的是最低要求，应符合最新颁布执行的国家及行业标准，投标方应保证项目所使用的产品符合本技术规格要求和有关最新工业标准的产品，并具备主要性能参数的第三方权威机构检测结果，并在中标后，实施采购前提供相应文件。关键技术指标投标人承诺满足或优于以下技术指标，否则存在无法通过验收的风险。1.开关电源系统要求1.1输入电压范围-15％～＋10％（输出额定容量）；1.2 输入频率范围：50Hz±2.5Hz。1.3 输出电压范围：系统输出电压可调节范围：－43．2V～－57.6V系统的直流电压输出电压值在其可调范围内应能手动或自动连续可调。1.4 系统效率：100%负载：≥94.5%50%负载：≥95%30%负载：≥94%;20%负载：≥93%1.5 输入电流谐波输入额定电压、输出满载时，输入电流谐波成分（3～39次THDA）≤10％ ，50%负载： ≤8%，30%负载：≤10%。1.6 输入功率因数输入额定电压、输出满载时，系统的输入功率因数应≥0.99，50%负载：≥0.98，30%负载： ≥0.97。1.7 系统稳压精度应优于±1％1.8蓄电池管理功能系统应具有接入两组蓄电池的装置。系统应具备对蓄电池均衡充电及浮充充电状态进行手动和自动转换的功能。系统在对蓄电池进行均衡充电时，应具有限流充电功能。系统应能根据蓄电池环境温度，对其输出电压进行温度补偿。在蓄电池放电及均衡充电时，系统应具备对蓄电池容量进行估算的功能。1.9系统音响噪声    ≤65dB(A)1.10浪涌保护在系统交流电源输入端和直流输出侧应具有相应的浪涌保护装置，具体试验方法和性能判据应符合YD/T944－2007的要求。1.11柜体要求柜体采用铝型材或钢框架结构，制造框架的钢板厚度应不小于1.5mm或等效铝型材，制造面板的冷轧钢板厚度应不小于1.2mm，请投标人提供具体数据。柜体钢板结构加强处理工艺包括但不限于钣金冲压筋、钣金冲压气窗、钣金折弯、钣金加强筋、局部加厚等方式，须满足生产、运输、安装、运行时柜体结构不会发生形变，且整体强度满足抗震要求，结构设计应保证操作、运行安全可靠，维修、检查方便。柜体颜色由招标人确定2.整流器一般技术要求2.1整流模块容量：输入电压下限，输出电压为上限时，模块容量应满足额定容量。全部采用高效模块。2.2输入电压额定电压：AC220V/380V；输入电压允许变动范围：三相 380V：允许变动范围为 323V～418V。2.3输入频率范围： 47.5Hz～52.5Hz。2.4输出电压直流输出电压可调节范围为43.2V～57.6V。整流器的直流输出电压值在可调节范围内应具有手动或由监控电路（系统监控单元）控制连续可调的功能。整流器在其直流输出电压可调节范围内应能输出额定电流。2.5稳压精度不同交流输入电压与负载进行组合，各种情况下的直流输出电压与输出电压整定值的差值应不超过输出电压整定值的±0.6％。2.6输出电流在输入电压允许变化范围内，模块在输出最高电压时，应能输出其额定电流。2.7整流模块具有均流功能当系统在大于半载状态下工作时，整流模块之间的不平衡度：不大于±5％。整流模块在监控模块故障时应能自主均流。2.8整流模块在监控模块故障应不影响整流模块的已经设置的参数。2.9功率因数100%负载：≥0.9950%负载：≥0.9830%负载： ≥0.9720%负载： ≥0.952.10效率100%负载：≥95.5%50%负载：≥96%30%负载：≥95%20%负载：≥94%2.11开关机过冲幅度由于开关机引起的直流输出电压变化的最大峰值应不超过直流输出电压整定值的±5%。2.12启动冲击电流由于启动引起的输入冲击电流应不大于额定输入电压条件下最大稳态输入电流峰值的150%。2.13杂音电压满足YD/T731-2018《通信用48V整流器》的要求。整流器直流输出端电话衡重杂音电压应≤2mV。整流器直流输出端在0MHz～20MHz，频带内的峰一峰值杂音电压应≤200mV。整流器直流输出端在3.4kHz～150kHz频带内的宽频杂音电压应≤50mV。整流器直流输出端在0.15kHz～30MHz频带内的宽频杂音电压应≤20mV。2.14浪涌保护整流模块应提供可靠的雷击浪涌保护装置，在下列模拟雷电波发生时，保护装置应起保护作用，设备不应损坏：线对地能够承受5kA（8/20μs）的标称放电电流的冲击。2.15独立整流架容量独立的整流器机架满容量应≥2000A。屏顶铜母线材质不低于紫铜T2，当环境温度40℃，母线极限温度50℃时，铜母线载流量需不低于整流架的满架容量。2.16监控模块：应有整流模块历史告警信息，保存时间不少于半年。2.17输入电流总谐波成分100%负载：≤5%50%负载： ≤8%30%负载：≤10%20%负载：≤12%2.18负载效应不同负载情况下的直流输出电压与输出电压整定值的差值应不超过输出电压整定值的±0.5%2.19源效应不同交流输入电压情况下的直流输出电压与输出电压整定值的差值应不超过输出电压整定值的±0.1%2.20温度系数相对于20℃环境温度情况下，温度每变化l℃时的直流输出电压与输出电压整定值的差值应不超过输出电压整定值的±0.02%2.21负载效应恢复时间（动态响应）由于负载的阶跃变化（突变）引起的直流输出电压变化后的恢复时间应不大于200us，其超调量应不超过输出电压整定值的±5%2.22接地性能所有可触及的金属外壳和金属零部件与整流器的接地PE端的电阻应不大于0.1Ω2.23直流输出电流限制或输出功率限制性能整流器应具有直流输出电流的限制性能，整流器直流输出限流保护功能分二种形式：--整流器直流输出电流的限流值可在其标称值的105%～110%之间，当输出电流达到限流值时，整流器以限流值输出；--对于恒功率整流器，当整流器直流输出功率达到恒功率值时，整流器应以限功率方式输出。整流器还应具有短路的自动保护性能；当故障排除后，整流器应能自动恢复工作。2.24整流器应具有过压、过流、欠压、缺项保护功能整流器应能监视电网电压的变化，当交流输入电压值过高或过低肘，整流器应具备以下保护功能：--当电网电压过高时，整流器应具有过电压关机保护的功能并告警，电网电压恢复正常后，应能自动恢复工作；过压保护电压的设定不应低于额定电压值的l15%（单相应≥253V，三相应≥437V）--当电网电压过低时，整流器应具有欠电压保护的功能并告警，电网电压恢复正常后，应能自动恢复工作；欠压保护电压的设定不应高于额定电压值的80%(单相应≤176V，三相应≤304V)--三相电压输入且电网出现缺相时，整流器应具有缺相保护功能并告警，电网恢复正常后，应能自动恢复工作2.25高温工作按GB/T 2423.2-2008中“试验Bd”的要求进行。产品无包装，通电加额定负载，试验温度为40℃±2℃：试验持续时间为2h。电话衡重杂音电压、宽频杂音电压、峰-峰值杂音电压和稳压精度应符合要求。2.26低温工作按GB/T 2423.1-2008中“试验Ad”的要求进行。产品无包装，通电加额定负载，试验温度为-5℃±3℃；试验持续时间为2h。电话衡重杂音电压、宽频杂音电压、峰-峰值杂音电压和稳压精度应符合要求。2.27遥测、遥信、遥控功能整流器应具有接口电路，可与监控电路（系统监控单元）连接，在监控电路（系统监控单元）控制下应具有以下功能：--遥测：整流器输出电压、整流器输出电流--遥信：整流器工作状态（开/关机、均/浮充/测试、限流/不限流、故障/正常）--遥控：开/关机，均/浮充/测试2.28软启动时间整流器软启动时间3s～10s2.28输入电压波形畸变率输入电压波形畸变率应不大于5％。3.交流配电屏一般技术要求3.1本次招标需要独立的交流配电屏。断路器要求采用施耐德NSX系列、ABB Tmax T（Tmax XT）系列、西门子3VA2之一产品。3.2交流配电屏额定容量： 380V/630A。3.3交流输入交流输入：两路400A/3P断路器输入，手动切换，机械互锁；交流输出：塑壳160A/3P 4路；塑壳100A/3P 2路；微断63A/3P 1路，32A/3P 1路，32A/1P 3路；3.4设备供应商应根据各自开关电源架及系统容量提供输出断路器分路的标准配置。输出断路器的总容量应不小于交流配电屏额定容量的2.5倍。请说明具体配置分路容量与数量。3.5交流配电屏应具备测量电流、电压的功能，并采用数字显示方式，具有欠压、缺相、过压告警功能。并能将上述模拟量经变换后，供系统监控模块采集；亦能送出告警接点信号，供系统监控模块采集。为便于遥测、遥信，交流屏各断路器取一对辅助接点信号，供系统监控模块采集。3.6在交流配电屏双路电源切换后的公共端应加装浪涌保护器，线对地能够承受20kA（8/20μs）的标称放电电流的冲击，具体试验方法和性能判据应符合YD/T944－2007的要求。3.7交流配电屏外形尺寸（除宽度外）应与配套设备（直流配电屏、整流器架）外形一致；颜色也应相同。3.8交流配电屏可按照用户要求做到上进上出线。4. 直流配电屏一般技术要求4.1 本次招标需要独立的直流配电屏。4.2 直流电流额定值： 3000A。4.3 3000A直流配电屏至少需要满足12路630A带有分流器的分路、2路200A和4路100A分路（分路要求应可根据具体工程调整）。4.4屏内应有两路带有分流器的蓄电池充放电端子，当其中一路不能工作时，另外一路应能正常供电。蓄电池输入应有保护装置,保护装置的容量应与直流配电屏容量相适应。直流配电主回路、电池回路、各配电回路应分别安装直流分流器/互感器，可分别测量总电流、各配电回路电流、电池充放电电流和负载总电流并采用数字显示方式。4.5 直流配电屏可按照用户要求做到上出线或下出线；每个出线端子至少可接4条240mm2铜芯软电缆。接线铜排预留的每个接线端子孔应能至少接入240mm2铜芯软电缆而不影响其他接线孔。4.6直流屏输出端应有浪涌吸收装置，线对地能够承受10kA（8/20μs）的标称放电电流的冲击，具体试验方法和性能判据应符合YD/T944－2007的要求。4.7 直流屏内放电回路电压降在满载时应小于500mv（环境温度20℃）。4.8 直流配电屏应便于多台并联工作，并在设计上考虑便于带电扩展直流屏。4.9直流屏应有过压、欠压告警信号，有过流保护，并有熔丝熔断告警功能。直流屏应配有集中信号告警装置并具有声光告警功能，并送出告警接点信号，供系统监控模块采集。4.10 直流配电屏的屏顶母线应考虑操作时预防出现短路问题，并应具有防护措施。4.11投标人应提供整流器到直流配电屏的屏顶铜母线，铜母线材质不低于紫铜T2，当环境温度40℃，母线极限温度50℃时，铜母线载流量需不低于直流配电屏的额定容量；每路蓄电池接入回路母线载流量亦需不低于直流配电屏的额定容量。请投标人详细列出具体数据。5.电源系统的自动控制功能5.1系统应具有过压、过流、欠压、短路、过温自动保护功能，部分状态具有自动恢复功能（过压、过流、欠压、过温）。5.2当系统在断电之后重新启动时，应按电池的放电容量或放电时间确定进行均充或浮充，均充结束后自动转入浮充状态，充电过程自动控制。 5.3系统应具有温度自动补偿功能；随着蓄电池环境温度变化，系统的浮充电压应能按1～5（可调）mV/cell/℃自动调节，电池温度越高，浮充电压越低，反之亦然。5.4系统具有对电池充电电流的限流功能，并且限流值不受负载变化的影响。5.5具有在线蓄电池测试功能。详细说明其工作原理。6. 开关电源系统其他要求6.1遥控、遥信和遥测性能应满足《通信局(站)电源、空调及环境集中监控管理系统》YD/T 1363.1～1363.4的要求。6.2 开关电源模块连接器结构要求（1）开关电源模块输入连接器和输出连接器须为塑料壳体+接触件形式，不得采用覆铜板形式（金手指形式）；（2）连接器塑料壳体须具备导向销、定位销和固定销；（3）开关电源模块连接器与柜体连接器采用推拉连接。7.环境条件投标设备应在下述条件下连续工作满足其所有性能指标工作温度：-5℃～40℃；相对湿度：≤90％（40±2℃时）。8.开关电源机架的抗震加固应符合YD 5096-2016《通信用电源设备抗地震性能检测规范》的要求。要求提供相应的证书及检测报告。9.可靠性指标（MTBF）不小于10万小时。10. 电磁兼容10.1 传导骚扰限值传导骚扰限值应符合YD/T 983-2018 中第5.1条的要求。10.2 辐射骚扰限值辐射骚扰限值应符合YD/T 983-2018 中第5.2条要求。10.3抗扰性开关电源机柜应能保护产品抵御静电的破坏，其保护能力应符合YD/T983-2018第7.3 条表9中“静电放电”的要求，应能承受不低于8kV 静电电压的冲击。11.设备应具有防潮措施。12. 安全要求12.1绝缘电阻试验电压为直流500 V时，开关电源主回路的交流部分和直流部分对地、以及交流部分对直流部分的绝缘电阻均不低于2 MΩ。12.2抗电强度交流电路对地应能承受50Hz，有效值为1500V的交流电压(漏电流≤30mA)或等效其峰值的2120V，直流电压1min，且无击穿与无飞弧现象。交流电路对直流电路应能承受50Hz，有效值为3000V的交流电压（漏电流≤30mA）或等效其峰值的4240V直流电压1min，且无击穿与无飞弧现象。直流电路对地应能承受50Hz，有效值为500V的交流电压(漏电流≤30mA)或等效其峰值的710V，直流电压1min，且无击穿与无飞弧现象。12.2.1整流模块交流电路对地应能承受50 Hz，有效值为1500 V的交流电压（漏电流≤30 mA）或等效其峰值的2120 V直流电压1 min，且无击穿与无飞弧现象。交流电路对直流电路应能承受50 Hz，有效值为3000 V的交流电压（漏电流≤30 mA）或等效其峰值的4240 V直流电压1 min，且无击穿与无飞弧现象。    直流电路对地应能承受50 Hz，有效值为500 V的交流电压（漏电流≤30 mA）或等效其峰值的710 V直流电压1min，且无击穿与无飞弧现象。12.2.2 交流配电单元和直流配电单元交流电路对地、对直流应能承受50 Hz、有效值为2500 V的正弦交流电压或等效其峰值的3535V直流电压1 min，且无击穿与无飞弧现象。直流输出对机壳应能承受50 Hz、有效值为1000 V的正弦交流电压或等效其峰值的1414 V直流电压1 min，且无击穿与无飞弧现象。12.3 接触电流和保护导体电流开关电源系统的接触电流应不大于3.5 mA。注：当接触电流大于3.5mA时，保护导体电流的有效值不应超过每相输入电流的5%，如果负载不平衡，则应采用三个相电流的最大值来计算。在保护导体大电流通路上，保护导体的截面积不应小于1.0mm2。在靠近开关电源的一次电源连接端处，应设置标有警告语或类似词语的标牌,即“大接触电流,在接通电源之前必须先接地”。12.4  材料阻燃性能 开关电源所用的PCB的阻燃等级应达到GB4943中规定的V－0要求，塑胶导线的阻燃等级应达到GB/T18380.1－2001中规定的要求，其他绝缘材料的阻燃等级应达到GB4943中规定的V－1要求。48V直流列头柜关键技术指标投标人承诺满足或优于以下技术指标，否则存在无法通过验收的风险。结构、外观及安装的要求：柜体为镀锌冷轧钢板或不锈钢材料或其他防锈材料，厚度不小于2mm，冷轧钢板要求表面磷化喷塑，并作双层防锈漆处理，柜体颜色由招标人确定。配电设备的结构设计应保证操作、运行、维修和检查时的安全可靠。各电气元件动作时产生的热量、电弧、冲击、震动、磁场或电场，不得影响其他电气元件的正常工作。配电设备须有固用的地脚螺钉孔，并具有和其他配电设备并列用的安装孔。配电设备的门采用单开门，须安装专用门锁，应能在≥90°的角度内灵活开启，当配电设备处于维护走道侧面时，应能加装侧板。配电设备的外露结构件外形应平整。所有焊接处须均匀牢靠，无裂缝、夹渣、无明显变形或烧穿缺陷。配电设备的金属壳体，须焊有不小于M10的铜质接地螺母。配电设备的金属壳体或可能带电的和金属件（包括因绝缘损坏可能会带电的金属件）与接地螺钉间应具有可靠的电气连接。配电设备的外表面，一般应喷涂无炫目反光的覆盖层。其颜色应符合通信电源设备的统一要求，且颜色均匀一致，表面应整洁美观。不得有起泡，裂纹或留痕等缺陷。为了确保镀层质量，所有结构件必须在原厂喷涂。配电设备中所有黑色金属件，均应覆有可靠的覆盖层。所有紧固处，均应装有防松装置。配电设备内须有足够的布放电缆空间，熔断器电缆接入截面要求：500A必须能接入6根不小于单相240平方毫米的电缆。配电设备要求上出线。室内型配电设备环境条件：配电柜防护等级要求达到IP20，要求上下进出线孔配备防水胶圈及胶塞，可适用于无人值守的室内环境。工作接地及保护接地装置应采用紫铜排制造并做防腐处理，整体应平直，无毛刺、痕印和起皮，工艺弯曲处无裂纹；配电设备的连接件和固定件应用Q235冷轧钢并作防腐防锈处理。爬电距离和电气间隙配电设备中各带电回路之间以及带电零、部件与导电零、部件与接地零、部件之间的电气间隙和爬电距离符合GB3797 的相关规定。载流部件要求：载流部件应具有适合其预定用途所需的机械强度和载流能力。电气连接的接触能力不应通过绝缘材料来传递，除非金属部件有足够的弹性来补偿绝缘材料任何可能发生的收缩和变形。可采用目测和相关产品标准中执行的试验顺序进行验证。配电设备内主、备两路工作接地排要求分别设置，并设保护接地排一块；母排、接地铜排必须按不小于设计载流量1.2倍配置。工作地排接线端子数量按照输入输出断路器数量总和1.5倍设置。铜排、铜排连接器件及螺栓必须通过500小时盐雾测试，检验铜排检查外观的缺陷情况及电气性能是否保持一致。柜体母线应采用高导电率铜制导体。机架内一、二次连接铜排，铜导线均从正规厂家购买，铜排纯度达到99.0%以上。零线排及地排要求铜质镀镍（锡）材料，并进行防腐处理，表面光亮、接触良好，可长久使用不易氧化和生锈。监控及告警要求：配电设备应具备测量和显示主、备两路进线电压和工作电流的功能，并采用数字显示。配电设备应具有欠压、过压及输出分路断路器脱扣的声光告警功能，并送出告警接点信号，供系统监控模块采集。配电设备应具备能耗管理监控功能，动态获取并保存配电设备总耗电量、有功电量、无功电量及计量起止时间。配电设备输入至少提供1个LCD显示的多功能仪表（对应两路输入的电流、电压等），并配置智能电表（选配），多功能仪表的电流量程满足配电设备的容量需要，安装在前门板上，并提供应配有RS232或RS485接口。其通信接口和通信协议应符合YD/T1363.3-2005的规定。仪表需符合GB/T 17215.322 交流电测量设备标准，仪器仪表误差等级不大于±1%。直流配电设备：监控内容如下：遥测：直流输出电压、直流输出总电流；遥信：直流输出电压过高、过低；熔断器故障。告警：输出电压达到或超过告警上限或下限整定值时、输出分路熔断器熔断时。直流配电柜：输入：由引入直流配电设备主、备两路输入，容量和配置以工程实际需求为准。输出：配置主、备两路输出分路，详细分路配置容量和数量以工程实际需求为准。电缆进出线方式为上进上出方式。直流配电设备为前开门，支持前接线前维护。工作电压：-48V/DC   输入电压范围 -40V~-58V；电压降（+20℃）≤ 0.30V；绝缘电阻≥ 30MΩ（直流）；耐压≥1000V 50Hz 1min 不击穿、不飞弧；直流配电设备须安装保护地排和工作地排，工作地排必须满足以上输入输出分路相对应数量的输出端子1.5倍，配线要求使用阻燃电缆（ZR），要排列整齐、美观，安装牢固，导线与配置电器的连接线要有压线及灌锡要求，外用热塑管套牢，确保接触良好。零线排及地排要求铜质镀镍（锡）材料，并进行防腐处理，表面光亮、接触良好，可长久使用不易氧化和生锈。直流配电设备保护接地装置与配电设备的金属壳体的接地螺钉间应具有可靠的电气连接。其连接电阻值≤0.1Ω。直流配电设备应在输出设置浪涌吸收装置，浪涌吸收装置的工作电压不小于直流配电设备额定电压的125%，最大通流量为15KA。直流配电设备中的连接导线应具有与额定绝缘电压相适应的绝缘性能；配电设备中的电路绝缘导线应按规定的载流体选择，同时应考虑机械强度的需要。当采用单芯铜芯绝缘硬线时，其截面不得＜0.75M ㎡，采用多芯铜芯绝缘软线时，其截面不得＜0.5M㎡，对于电流很小的控制电路（如电子逻辑电路和信号电路等），绝缘导线的截面也不得＜0. 2M ㎡；裸露母线必须用紫铜制造。裸露母线应平直，表面不得有毛刺及显著的痕印、起皮等缺陷，弯曲处应无裂痕。端头及连接处应进行相应的工艺处理，使其具有良好的导电性能。配电设备中的连接主电路导线采用铜芯阻燃电线，信号线采用铜多芯阻燃导线（具有“ZR”标识），柜内连接导电母排采用紫铜材料，导电排连接处采用镀镍工艺处理，非连接处采用热缩管护套处理。并联工作性能：具有和同型号的设备并联工作性能。其他指标及要求环境温度：空气温度-5℃～+40℃；且24h内的平均温度值不超过+35℃。对于不具有外壳的电器，周围空气温度是指存在其周围的空气温度。对具有外壳的电器，周围空气温度是指外壳周围的空气温度。空气湿度：≤95%；相对湿度：≤90%（20℃±2℃时）；没有震动和颠簸，且垂直倾斜不超过5%。无导电、爆炸尘埃、无腐蚀金属和破坏绝缘的气体或蒸汽。高倍率蓄电池组技术要求总体技术要求本技术规范书提出的是最低技术要求，投标方应提供符合本规范书和工业标准的优质产品。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。投标方需确保提供设备生产详细地址和生产周期计划，并满足项目实际工期需求，发包人可在生产周期内随机进行现场厂验。本项目使用的设备应具备国家或国家委托机构的检测报告，并在中标后，实施采购前提供相应报告。投标方所提供的产品应满足本工程之需要。本技术要求提出的是最低要求，应符合最新颁布执行的国家及行业标准，投标方应保证项目所使用的产品符合本技术规格要求和有关最新工业标准的产品，并具备主要性能参数的第三方权威机构检测结果。技术参数要求以下规定了本次所需采购的高倍率阀控式铅酸蓄电池的技术要求，投标方所提出的任何替代指标应不劣于本技术规范书的要求。1.正常工作条件设备应在下述条件下连续工作满足其部分性能指标（用于特殊地区的蓄电池组可根据具体工程而定）：·工作温度： 10℃～30℃；·相对湿度：≤80％。2.安装方式：固定安装。3.额定功率与放电功率要求3.1额定功率以15分钟恒功率（终止电压1.67V/单体）放电，在第三次循环或之前放电时间应不低于15分钟；15分钟恒功率（终止电压1.67V/单体）放电。放电终止时的时间应不低于15分钟，蓄电池至少满足15次循环。投标方提供12V系列某一规格电池15分钟恒功率放电曲线。3.2 5分钟放电功率以标定的5分钟恒功率值（终止电压1.67V/单体），进行恒功率放电，应不低于5分钟。4.容量蓄电池组按照“YD/T 3427-2018”规定的相关方法试验，10h率容量第一次循环不低于0.95C10，在第三次循环10h率容量应达到C10,3h率容量应达到0.75 C10。放电终止电压应符合下表规定:表2-4                   放电终止电压    放电率 蓄电池放电单体终止电压 （V／单体）         10h           1.80     ３h           1.805.功率密度系数单体功率600W及以下型号12V蓄电池功率密度系数 Kp 不低于 3.4W/2V·Ah，单体功率600W以上型号12V蓄电池功率密度系数 Kp 不低于 3.0W/2V·Ah。 6.一致性(1)10小时放电容量一致性蓄电池容量以环境温度25℃、单体放电终止电压1.80V条件下的10h率额定容量表示；各单体电池容量偏差要求不超过5％（10小时率容量最大和最小的差值/平均值）。（2）功率一致性 同组蓄电池以15分钟额定功率试验时，最大放电时间与最小放电时间差值应不大于8%；投标方提供具体数据。7.充电性能(1)蓄电池在使用前应进行补充充电，在25℃时单体蓄电池以单体蓄电池以I10（A），2.35V进行充电24h。(2)蓄电池均衡充电单体电压应为2.30（V）～2.40（V）。(3)蓄电池浮充电单体电压应为2.20（V）～2.27（V）。(4)蓄电池最大充电电流不大于2.5倍I10（A），各项指标应正常。(5)蓄电池充电温度补偿系数宜为（-3mV～-7mV）/℃·单体 。 8.电池温度环境温度25℃，蓄电池在15分钟放电过程中允许最高温度为70℃。9.热失控敏感性达到额定容量值的蓄电池，经完全充电后，在25℃±5℃环境中，以（2.45V±0.1V）/单体的恒定电压（不限流）连续充电168h。充电过程中每隔24h记录一次充电电流值和蓄电池表面（端子部位）温度值，蓄电池温度应≤60℃，每24h的电流增长率应≤50％。10．低温敏感性达到额定容量值的蓄电池，经完全充电后，在25℃±5℃环境中，以I10电流放电至终止电压，蓄电池不经再充电置于-18℃±2℃的低温室（箱）中静置72h，再在室温下开路静置24h，在25℃±5℃环境中以Uflo电压（限流0.2C10）连续充电168h。蓄电池进行10h率容量试验，此时测得的容量修正值应≥0.9C10。外观应无破裂、过度膨胀及槽、盖分离现象。11.功率保存率：蓄电池静置28天后其功率保存率不低于85％（要求投标方提供具体数据）。12.密封反应效率：蓄电池密封反应效率应不低于95%（要求投标方提供具体数据）。13.蓄电池端电压的均衡性：单体蓄电池和由若干个单体组成一体的组合蓄电池，其各电池间的开路电压最高与最低差值不大于20 mV（2V）、100mV（12V）。蓄电池组进入浮充状态24h后，各蓄电池之间的端电压差值不大于90mV（2V电池组成的48V系统）、200mV（2V电池组成的48V以上系统；如240V系统）、480mV（12V）。蓄电池放电时，各蓄电池之间的端电压差应不大于200 mV（2V）、600mV（12V）。14.电池连接条14.1电池连接条压降：蓄电池按15分钟率电流放电，在两只电池极柱根部测量的电池之间的连接条压降△U≤25mV（12V）（要求投标方提供具体数据，并提供连接条材料种类、规格型号及表面镀层材质）。14.2在15分钟、截止电压为1.67V/单体的恒功率放电过程中，电池连接条温升≤45℃。14.3所有连接条必须采用纯铜材质，材料纯度要求达到T2等级，应不低于99.90%。14.4 电池连接条应具备必要的保护措施；整组电池出线汇流排应具备必要的保护措施。15.蓄电池抗震铁架15.1投标蓄电池组应按用户要求配置尺寸合适、便于安装和维护的电池架。请以电子档附件形式（电子档附件x-电池架尺寸及结构图）提供全部投标规格蓄电池的直流240V、交流480V系统电池组六层双列、四层双列、三层双列、两层双列摆放电池架外廓尺寸及结构设计图。15.2投标蓄电池架应配置电池组铜质输出端子排，端子排应安装固定在架体上，并与架体绝缘，端子排尺寸及绝缘性能应满足蓄电池组的正常使用和安装要求。请提供相关实物图片。15.3投标蓄电池架应具有接地端子。15.4蓄电池抗震铁架每层铁架构件与电池壳体接触部分应采用绝缘处理（采用U型绝缘卡套防止漏液后接触铁架构件），绝缘层厚度不小于3mm。15.5投标电池架应符合YD/T3226-2017《通信用蓄电池架》标准的要求，电池架布局应合理，应确保蓄电池单体间距不小于10mm。16.防酸雾性能：蓄电池在正常浮充工作过程中应无酸雾逸出。	17.防爆性能：蓄电池在充电过程中遇有明火，内部应不引燃、不引爆。18.封口剂性能采用封口剂蓄电池，在温度-30℃～+75℃之间，封口剂不应有裂纹与溢流现象。	19.阻燃性能：蓄电池壳、盖、连接条保护罩应同时符合：(1)水平燃烧：GB/T2408-2021中的第8.4.2 a）依据或燃烧前沿未达到25mm线要求的HB材料。(2)垂直燃烧：GB/T2408-2021中第9.4V-0级要求。20.气密性：蓄电池应能承受50kPa的正压或负压而不破裂、不开胶，压力释放后壳体无残余变形。21.安全阀要求：蓄电池安全阀应具有自动开启和自动关闭的功能，其开阀压应是10 kPa～35 kPa，闭阀压应是3 kPa～30 kPa。（要求投标方提供具体数据）22.蓄电池外观不得有变形、漏液、裂纹及污迹，标志要清晰。23.寿命试验投标方应提供12V蓄电池寿命试验的测试报告（包括试验方法、试验地点、环境条件、测试仪表、测试数据、结论等）。24．蓄电池浮充寿命表2-5                   蓄电池寿命电压恒功率循环寿命高温加速浮充寿命12V不少于 60次，且前 15次放电时间不低于 15分钟不少于 6次注：高温加速浮充寿命中，每次折合寿命 1 年。按YD/T 3427-2018《通信用高倍率阀控式密封铅酸蓄电池》7.24要求试验。25.蓄电池单体重量。（请投标方详细列出各型号规格蓄电池单体体积和重量）26.再充电性能达到额定容量值的蓄电池，经完全充电后，在25℃±2℃环境中，以I10电流放电至终止电压，将所得的容量值修正至25℃容量Ca。 放电后蓄电池静置1h，以Uflo电压（限流0.2 C10）进行再充电24h，然后以I10电流放电至终止电压，将所得的容量值修正至25℃容量Ca24h。计算蓄电池再充电能力因素Rbf24h=100%×Ca24h/Ca，Rbf24h应≥85%。27．过度放电性能要求蓄电池按YD/T 3427-2018《通信用高倍率阀控式密封铅酸蓄电池》7.22要求试验后,蓄电池容量恢复值应不小于90%。（要求投标方提供具体数据）28.耐过充能力蓄电池按YD/T 3427-2018《通信用高倍率阀控式密封铅酸蓄电池》7.14要求试验后，其外观应无明显变形及渗液。29．内阻偏差电池内阻最大偏差（测试最大值减测试最小值）应不超过平均值的15%。（要求投标方提供具体数据并提供其内阻测量设备的生产厂家和设备型号）。30.耐接地短路能力蓄电池按YD/T 3427-2018《通信用高倍率阀控式密封铅酸蓄电池》7.28规定的方法试验，不应有腐蚀、烧灼迹象及槽盖的碳化。31.蓄电池组的每一只单体电池均应预留监控线接口。32.蓄电池主要原材料表见下表。表2-6       12V高倍率阀控式密封铅酸蓄电池主要原材料表序号材料名称生产厂家品牌等级标准1铅锭2硫酸3隔板4电池槽（壳）5安全阀6极柱33.提供的蓄电池之间连接电缆应符合YD/T 1173-2016《通信电源用阻燃耐火软电缆》的规定。34.生产蓄电池用的原料铅应采用Pb99.994牌号电解铅［满足《铅锭》（GB/T 469-2013）要求］，铅锭的铅纯度应不低于99.994%。35.生产蓄电池用硫酸应满足《蓄电池用硫酸》（HG/T 2692-2015）要求。请投标方提供生产蓄电池用硫酸的类别和标准。《铅酸蓄电池用电解液》 (JB/T 10052-2010)的要求。36.生产蓄电池用蒸馏水应满足《铅酸蓄电池用水》（JB/T 10053-2010）的要求。37.请填写蓄电池极板重量、容量（单片）等数据：表2-7      12V高倍率阀控式密封铅酸蓄电池主要材料数据表序号额定功率（W）标称重量（kg）投标产品实际重量（kg）单片极板容量（Ah）充满电时浮充电流（A）备注15502700注：填写表中数据时包括其允许误差值。38.蓄电池相关数据调查表，投标方需要如实提供以下数据表格：表2－8              蓄电池极板数据调查表项目数量（个）质量（g）铅及其化合物的含量(%)镉及其化合物的含量(%)投铅量(g)正极板栅负极板栅正极板铅膏负极板铅膏正极柱+汇流排--负极柱+汇流排--壳盖中的铅工艺耳质量极柱个数极柱中铜芯个数含工艺耳总投铅量（g）含工艺耳每2V·Ah投铅量(g/12V.W)含工艺耳考虑过程损耗4%后每安时投铅量(g/12V.W)不含工艺耳总投铅（g）不含工艺耳每2V·Ah投铅量(g/12V.W)不含工艺耳考虑过程损耗4%后每安时投铅量(g/12V.W)备注在中国和欧盟，镉（Cd）的限量要求为小于0.01%表2－9          蓄电池正、负极板栅调查表正极板栅厚度（mm）正极极板厚度（mm）负极板栅厚度（mm）负极极板厚度（mm）外框厚度内框主导电板厚度内框支撑板厚度外框厚度内框主导电板厚度内框支撑板厚度表2－10       蓄电池正、负极板栅合金成分及化成工艺调查表正极板栅合金成分及占比负极板栅合金成分及占比极板化成工艺（内化成/外化成）注：请投标方考虑不同板栅合金对蓄电池性能的影响，根据标书要求的使用情况，提供板栅的合金成分。填表说明（表2-7～表2-10）：(1)以上表格为每种容量蓄电池的数据表格，投标方应按本次投标产品容量进行填写：12V高倍率蓄电池550W、700W两种规格电池分别填写七份表格。(2)以上未注明单位的长度、厚度数据，单位均为毫米，至少精确到小数点后一位；(3)质量单位为克，至少精确到个位数。39.节能环保(1)设备应尽量提高效率，减少能源损耗；(2)为减少对环境的污染，设备的对外界的排放指标应达到国家标准的要求；(3)请投标方自述该设备在节能环保方面有哪些特点和优势。40.其它请厂家自述保证蓄电池极柱与极板焊接质量采取的措施。阀控式密封铅酸蓄电池总体技术要求本技术规范书提出的是最低技术要求，投标方应提供符合本规范书和工业标准的优质产品。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。投标方需确保提供设备生产详细地址和生产周期计划，并满足项目实际工期需求，发包人可在生产周期内随机进行现场厂验。本项目使用的设备应具备国家或国家委托机构的检测报告，并在中标后，实施采购前提供相应报告。投标方所提供的产品应满足本工程之需要。本技术要求提出的是最低要求，应符合最新颁布执行的国家及行业标准，投标方应保证项目所使用的产品符合本技术规格要求和有关最新工业标准的产品，并具备主要性能参数的第三方权威机构检测结果。技术参数要求以下规定了本次采购的2V阀控式密封铅酸蓄电池的技术要求，投标方所提出的任何替代指标应不劣于本技术规范书的要求。1.正常工作条件设备应在下述条件下连续工作，满足性能指标：工作温度： -15℃～45℃。2.安装方式：固定安装。3.蓄电池抗震加固应符合YD/T 5096-2016《通信用电源设备抗地震性能检测规范》的要求。4.容量：蓄电池组按照“YD/T 799-2010”规定的相关方法试验，10h率容量第一次循环不低于0.95C10；在第三次循环之前：10h率的容量应达到C103h率的容量应达到0.75 C10	1h率的容量应达到0.55 C10		放电终止电压应符合下表规定:表2-2    放电终止电压    放电率 蓄电池放电单体终止电压 （V）         10h           1.80      3h           1.80      1h           1.755.容量一致性：蓄电池容量以环境温度25℃、单体放电终止电压1.80V条件下的10h率额定容量表示；各单体电池容量偏差要求不超过5％（10小时率容量最大和最小的差值/平均值）。6. 充电性能					蓄电池在使用前应进行补充充电，蓄电池最大充电电流不大于0.25C10,最大补充充电电压不大于2.4V/单体。蓄电池均衡充电单体电压应为2.30（V）～2.40（V）。环境温度25℃时，蓄电池浮充电单体电压应为2.20（V）～2.27（V）。7.温度特性2V蓄电池在工作环境温度为0℃时的容量应不低于该电池实际容量（25℃时的C10）的74%;12V蓄电池在工作环境温度为0℃时的容量应不低于该电池实际容量（25℃时的C10）的80%。（要求投标方提供温度-容量曲线）8.容量保存率：蓄电池静置28天后其容量保存率不低于96％。（要求投标方提供具体数据）9.密封反应效率：蓄电池密封反应效率应不低于95%。10.蓄电池端电压的均衡性单体蓄电池和由若干个单体组成一体的组合蓄电池，其各电池间的开路电压最高与最低差值不大于20mV（2V）。蓄电池组进入浮充状态24h后，各蓄电池之间的端电压差值不大于90mV（2V）。蓄电池10h率放电时，各蓄电池之间的端电压差应不大于200mV（2V）。11.电池连接条11.1所有连接条必须采用纯铜材质，材料纯度要求达到T2等级。11.2 电池连接条应具备必要的保护措施；整组电池输出端子排应具备必要的保护措施。11.3投标方提供的电池连接条须满足不同容量电池组0.5h率放电条件，根据产品的实际指标填报“2V蓄电池电池连接条”。（要求投标方提供2V蓄电池0.5h率电池连接条的理论计算数据和试验数据）表2-3    2V蓄电池电池连接条序号蓄电池容量0.5h率工作条件0.5h率电流放电电流（A）连接条规格型号1800Ah/2V　　23000Ah/2V11.4蓄电池按0.5h率电流放电，在两只电池极柱根部测量的电池之间的连接条压降≤10mV。12.蓄电池抗震铁架12.1投标蓄电池组应按用户要求配置尺寸合适、便于安装和维护的电池架。蓄电池架应配置电池组铜质输出端子排，安装固定在架体上，并与架体绝缘，尺寸及绝缘性能应满足蓄电池组的正常使用和安装要求。电池架应能满足蓄电池组安装要求。电池架应具有接地端子。	12.2蓄电池抗震铁架每层铁架构件与电池壳体接触部分应采用绝缘处理（采用阻燃型U型绝缘卡套防止漏液后接触铁架构件），绝缘层厚度不小于3mm。12.3投标电池架应符合YD/T3226-2017《通信用蓄电池架》标准的要求，电池架布局应合理，应确保蓄电池单体间距不小于10mm。13.防酸雾性能：蓄电池在正常浮充工作过程中应无酸雾逸出。14.防爆性能：蓄电池在充电过程中遇有明火，内部应不引燃、不引爆。	15.阻燃性能：蓄电池壳、盖、连接条保护罩应同时符合：15.1. 水平燃烧：GB/T2408-2021中的第8.4.2 a）依据或燃烧前沿未达到25mm2线要求的HB材料。15.2.垂直燃烧：GB/T2408-2021中第9.4V-0级要求。16.气密性：蓄电池应能承受50kPa的正压或负压而不破裂、不开胶，压力释放后壳体无残余变形。17.安全阀要求：蓄电池安全阀应具有自动开启和自动关闭的功能，其开阀压应是10 kPa～35 kPa，闭阀压应是3 kPa～30 kPa。（要求投标方提供具体数据）18.蓄电池外观不得有变形、漏液、裂纹及污迹，标志要清晰。19.寿命试验投标方应提供2V 蓄电池寿命试验的测试报告（包括试验方法、试验地点、环境条件、测试仪表、测试数据、结论等）。20．蓄电池寿命蓄电池的寿命见表2-5的规定表2-5    蓄电池的寿命　过充寿命（20℃～30℃）高温加速浮充寿命循环耐久性2V不少于240d不少于8次不少于400次注1：过充电寿命实验中，每30d折合寿命1年。注2：高温加速浮充寿命中，每次折合寿命1年。高温加速浮充寿命依据YD/T 799-2010《通信用阀控式密封铅酸蓄电池》7.23.2条方法检测。21. 蓄电池单体重量应符合行标要求。（请投标方详细列出各型号规格蓄电池单体体积和重量）表2-6    2V蓄电池重量表额定容量(Ah)重量(Kg)2V800300022.各单体蓄电池的静态开路电压最高值应不超过2.18Ｖ／单体（蓄电池充满电放置7天时测量）。23．过度放电性能要求蓄电池按YD/T 799-2010《通信用阀控式密封铅酸蓄电池》7.21要求试验后,蓄电池容量恢复值应不小于90%。（要求投标方提供具体数据）24. 大电流放电蓄电池以30I10（A）放电3min，极柱、内部汇流排不应熔断，其外观不得出现异常。蓄电池以30I10（A）电流放电3min后无异常后继续放电到终止电压为0.1V并记录时间或期间有异常。25. 耐过充电能力蓄电池按YD/T 799-2010《通信用阀控式密封铅酸蓄电池》7.13要求试验后，其外观应无明显变形及渗液。26．100%DOD循环寿命要求以I10电流放电进行 C10率容量检测，再以2.35V/单体恒压限流I10充电24h ,连续循环100次，检测C10容量应不低于80%标称容量。（要求投标方提供具体数据）（放出100％额定容量，再充满电为一次循环；终止条件为：在终止电压为1.8V时放出的容量低于80％额定容量时，循环结束。）27．内阻偏差电池内阻最大偏差（测试最大值减测试最小值）应不超过平均值的15%。（要求投标方提供具体数据并提供其内阻测量设备的生产厂家和设备型号）。28．监控采集蓄电池组的每一只单体电池均应预留监控线接口。			加装采集器后，电池组应能支持电池组总输出及各单体电池的电压、电流和内阻等信息的采集，并可接入动环监控系统。29. 蓄电池主要原材料表见下表。表2-7    2V蓄电池主要原材料表序号材料名称生产厂家品牌等级标准1铅锭2硫酸3隔板4电池槽（壳）5安全阀6极柱注：本次投标所使用的每种主要原材料应由唯一生产厂家提供。30.提供的蓄电池之间连接电缆应符合YD/T 1173-2016《通信电源用阻燃耐火软电缆》的规定。31.生产蓄电池用的原料铅应采用Pb99.994牌号电解铅［满足《铅锭》（GB/T 469-2013）要求］，铅锭的铅纯度应不低于99.994%。32.生产蓄电池用硫酸应满足《蓄电池用硫酸》（HG/T 2692-2015）要求。请投标方提供生产蓄电池用硫酸的类别和标准。33.生产蓄电池用蒸馏水应满足《铅酸蓄电池用水》（JB/T 10053-2010）的要求。34.蓄电池的总投铅量范围（含工艺耳投铅量和4％过程损耗）应为40～48g/2V·Ah。请投标方提供每种容量系列蓄电池的具体数据。35.对蓄电池实际质量产生影响的投铅量范围（不含工艺耳投铅量和4％过程损耗）应为38～45g/2V·Ah。请投标方提供本次招标要求的每种容量系列蓄电池投铅量具体数据。36.请填写蓄电池极板重量、容量（单片）等数据：表2-8    2V阀控式密封铅酸蓄电池主要材料数据表序号容量（Ah）标称重量（kg）投标产品实际重量（kg）单片极板容量（Ah）充满电时浮充电流（A）备注1800Ah23000Ah注：填写表中数据时包括其允许误差值。37.蓄电池相关数据调查表，厂家需要如实提供以下数据表格：        Ah蓄电池，正极单极板容量：       Ah，负极单极板容量：       Ah。表2－9    蓄电池极板数据调查表项目数量（个）质量（g）铅及其化合物的含量(%)镉及其化合物的含量(%)投铅量(g)正极板栅负极板栅正极板铅膏负极板铅膏正极柱+汇流排--负极柱+汇流排--壳盖中的铅工艺耳质量极柱个数极柱中铜芯个数含工艺耳总投铅量（g）含工艺耳每2V·Ah投铅量(g/2V·Ah)含工艺耳考虑过程损耗4%后每安时投铅量(g/2V·Ah)不含工艺耳总投铅（g）不含工艺耳每2V·Ah投铅量(g/2V·Ah)不含工艺耳考虑过程损耗4%后每安时投铅量(g/2V·Ah)备注在中国和欧盟，镉（Cd）的限量要求为小于0.01%表2－10    蓄电池正、负极板栅调查表正极板栅厚度（mm）正极极板厚度（mm）负极板栅厚度（mm）负极极板厚度（mm）外框厚度内框主导电板厚度内框支撑板厚度外框厚度内框主导电板厚度内框支撑板厚度表2－11    蓄电池正、负极板栅合金成分及化成工艺调查表正极板栅合金成分及占比负极板栅合金成分及占比极板化成工艺（内化成/外化成）注：请投标方考虑不同板栅合金对蓄电池性能的影响，根据标书要求的使用情况，提供板栅的合金成分。37.1填表说明（表2-7～表2-10）：以上表格为每种容量蓄电池的数据表格，投标方应按本次投标产品容量进行填写：2V 蓄电池800Ah、3000Ah两种电池分别填写十份表格；以上未注明单位的长度、厚度数据，单位均为毫米，至少精确到小数点后一位；质量单位为克，至少精确到个位数。38. 节能环保38.1设备应尽量提高效率，减少能源损耗；38.2为减少对环境的污染，设备的对外界的排放指标应达到国家标准的要求；38.3请厂家自述该设备在节能环保方面有哪些特点和优势。39.其它请厂家自述保证蓄电池极柱与极板焊接质量采取的措施。配电箱（柜）系统技术要求技术标准/规范投标方应使用最新颁布执行的国家及行业标准。投标产品应符合以下标准。本文件提出的具体技术要求如与下述标准不一致时，按较高标准执行。《低压空气断路器》IEC60947《低压成套开关设备和控制设备》IEC61439-1《低压系统内设备的绝缘配合》GB/T1693.51现行版《低压开关设备和控制设备》GB14048现行版《低压成套开关设备和控制设备》GB7251现行版《低压开关设备和控制设备》GB/T4048现行版《外壳防护等级（IP代码）》GB/T4208-2017《通信用配电设备》YD/T585-2010《通信局（站）电源系统总技术要求》YD/T1051-2018《低压开关设备和控制设备的尺寸在开关设备和控制设备及其附件中作机械支承的标准安装轨》GB/T19334-2021《电气装置安装工程盘、柜及二次回路接线施工及验收规范》GB50171-2012《建筑机电工程抗震设计规范》GB50981-2014《供配电系统设计规范》GB50052-2009《低压配电设计规范》GB50054-2011《建筑设计防火规范》GB50016-2014（2018年版）《建筑机电工程抗震设计规范》GB50981-2014《建筑电气工程施工质量验收规范》GB50303-2015《电气装置安装工程低压电器施工及验收规范》GB50254-2014《低压成套开关设备和控制设备第6部分：母线干线系统（母线槽）》GB/T7251.6-2015《电气装置安装工程接地装置施工及验收规范》GB50169-2016《电工用铜、铝及其合金母线》GB/T5585.2-2018《低压成套开关设备和控制设备第1部分：总则》GB/T7251.1-2013所有设备与材料的供应、安装及施工，必须符合所有国家和当地政府机关及部门所制定的规范及准则，包括但不仅限于上列规范及准则；投标方应使用最新颁布执行的国家、地方及行业标准。本文件提出的具体技术要求如与上述标准不一致时、国家地方及行业标准不一致时，按较高标准执行。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。柜体及结构要求外观外形尺寸（单位mm）：部分产品需要满足靠墙布置的使用需求，尺寸详见图纸，因布置空间限制，图纸所示尺寸为最大尺寸，投标方应充分核实满足设计要求。配电箱为非标产品，参考图纸中的标注尺寸，由设备制造商根据设备布置深化，经由设计方和建设单位确认后实施。柜内某一开关故障时不影响其他开关。相同参数的可动元件对同类型的柜体应具有完全的互换性，相同参数和结构的其它元件也应有互换性。要求柜体内开关均不需要降容使用。潮湿或存在积水风险场所的配电柜、箱的防护等级不低于IP55，须提供防护等级不低于IP55的型式试验报告和CQC证书；其余低压开关柜外壳防护等级不小于IP40。柜顶部提供开有电缆孔的底板并带有阻燃橡皮圈。开关柜框架应采用优质覆铝锌钢板或冷轧钢板或镀锌钢板静电喷涂制作，钢板厚度不小于2mm。内部分隔板也应用相同品质板材，并用钢板包成独立固定的结构。柜体钢板应采用优质冷轧钢板或同档次板材，柜架采用模孔化结构。柜框架和外壳应有足够的轻度和刚度，应能承受所安装元件及短路所产生的动、热稳定。不因成套设备的吊装、运输等情况而影响设备的性能。配电箱的钢板厚度不小于1.5mm，静电喷涂。柜体A、B、C、N排等截面，PE排截面为相线截面的1/2，主母排额定容量应不小于主断路器的额定电流。投标方中标后应给出水平及垂直母排的规格、截面等参数并详细说明，同时提供相关的柜内母排布置图。母线应选用优质电解铜材制造，导电率不低于97%，纯度不低于99.95%。每段母线末端预留连接孔或其他措施，以便增加新开关柜等设备时母线延伸连接。PE、N线及连接排上均开有充足的模数孔用于电缆的连接。各开关均应预留充足的电缆接线端子和接线空间。所有采用密集型母线槽出线的柜体，均需预留母线接口，接口铜排高于柜顶200mm（上出线）。配电柜、配电箱当采用电铜排连接时，除连接点外应采用绝缘工艺外，绝缘材料还应能承受使用中遇到的机械力、电和热应力。配电设备内紧固处，均应装有防松装置。预留弱电及消防控制所需的接口，并应满足弱电及消防施工方的要求。配电柜、配电箱所有回路名称标牌做成标签框形式。柜后配有一次接线图，每回路前有统一可拆换回路标牌。箱（柜）内应预留电缆绑扎空间，箱（柜）体应根据进实际情况合理设置电缆进出线孔。配电设备内用于接线的有效空间应使外接单芯电缆或芯线分开的多芯电缆能够正确地连接,同时在现有电缆带电的情况下，可以安全方便地增加出线电缆。配电设备的接线端子应能适用于采用铜电缆连接，并保证维持适合于电器元件和电路的额定电流和短路电流所需要的接触压力。箱（柜）应具有保护接地装置。接地装置的接线端子的数量和大小满足使用要求。箱（柜）内端子采用阻燃型端子，并留有20％的备用端子。柜内接线应整齐，编号应规范，满足相关规范要求。柜后配有一次接线图，柜门应有密封条。箱（柜）门需设强化装置，保证稳固，并且门应能在≥90°的角度内灵活开启。配电设备的外露结构件外形应平整。所有焊接处须均匀牢靠，无裂缝、夹渣，无明显变形或烧穿缺陷。除控制箱外的开关箱、照明箱等应设置两层门，外门开启只可以操作开关手柄。内层设计为可开启的内门，内门采用铰链和通用不带钥匙的门锁方式。箱（柜）均需配置带电指示灯（安装在电源进线开关上口，如双电源自动转换开关电器的柜、箱，应设两套），有原理图要求的箱（柜）按原理图要求配置。配电设备应有符合YD5059抗震要求的紧固用的地脚螺栓孔，配电设备侧壁应具有和其它配电设备或机架设备并列安装用的紧固孔。箱（柜）应通过GB/T20641（低压成套开关设备和控制设备空壳体的一般要求）试验，并提供具有CMA或CNAS资质机构出具的试验报告。须提供产品制造商的箱（柜）中国节能认证产品认证证书。箱（柜）体抗冲击等级应符合GB/T7251标准，且抗冲击等级不低于IK08，并提供具有CMA或CNAS资质机构出具的相应的试验报告。箱（柜）体抗地震应符合YD 5083-2005《电信设备抗地震性能检测规范》要求，抗地震烈度不低于8级，应提供具有CMA或CNAS资质机构出具的抗震检测报告。耐腐蚀：投标的箱（柜）安装在沿海湿热环境，应满足标准GB/T2423.17-2008盐雾环境下实验时间不低于72小时要求，提供具有CMA或CNAS资质机构出具的盐雾测试报告。所有照明、插座、配电用配电箱的带电部件必须从前部用两层面板全部保护住，保证操作人员的安全。其中内层板上只突出有断路器操作开关等为操作和巡视所必须的部件。外层板上布置合适的指示灯、表计等所有在箱内的母线带电裸露部分加绝缘板做防护，电线、电缆无需加罩护。塑壳断路器在相与相之间和相与中性线之间须加上绝缘阻挡层。箱（柜）中所有电缆/电线可能经过的路径，在有可能割伤电缆/电线的位置出厂前均需设置塑料护口。对于发热量较大的元器件，如变频器、软启动器等部件，须设计有良好的散热功能，应设计专用、独立的排气通道，并能保证在恶劣的工业环境下正常工作。排气扇应从配电柜/控制柜的正面排风，并宜与设备的排风方向一致。箱（柜）内部的主母线的每一相需粘贴一个不可逆温度标签（100A及以下分线柱除外）。箱（柜）设置可靠的接地汇流排和接线端子，接线端子带防松脱的紧固螺栓用来连接接地导体。接地汇流排和接线端子置于箱体底部，过门接地线应满足经常开关门的要求。进线保护导体和相关的裸导电部件之间的电阻不应超过0.1Ω，须提供型式试验报告。箱（柜）的接地汇流排上的螺栓使用热镀锌材质。参数要求额定电压：400V（AC380V）；额定绝缘电压：660V，（配电板AC500V）；额定频率：50Hz；相数：三相（TN-S系统）；额定电流：水平母线不小于输入断路器电流；垂直母线：应大于柜内母线开关的容量要求。元器件要求800A及以上断路器采用框架式断路器。（1）低压交流框架式断路器应符合下列主要技术要求：框架断路器技术要求：额定绝缘电压Ui为1000V；额定工作电压Ue为690V；额定短时耐受电压Uimp为12kV；频率为50Hz；额定运行短路分断能力Ics≥50kA;额定短时耐受电流Icu≥50kA；机械使用寿命（操作次数）≥15000次；电气使用寿命（操作次数）≥6000次。框架断路器采用电子脱扣器，能提供过载长延时、短路短延时、短路瞬时三段保护，过载长延时、短路短延时时间和电流均可设定，电子脱扣器应具备数显功能，可显示电流等数据。框架断路器需预留4对辅助触点和1对事故辅助触点并将其接入端子板。断路器附件（脱扣单元、辅助开关、分励线圈、失压线圈等）应全系列通用。框架式断路器控制单元应具有框架断路器在故障跳闸时，有明确的机械及电气故障指示，具有历史故障跳闸记录；框架式断路器应有抽架导轨，便于现场维护人员操作方便；框架式断路器应有摇入摇出操作机构，操作中具有三位置指示器与限位器，能准确确认断路器位置；为便于低压柜生产厂生产和安装的方便，框架式断路器应为模块化结构设计，要求外形同高、同深，可以方便断路器功能的扩充而无需改变断路器结构和低压开关柜结构，附件结构模块化并全系列通用。为了确保安全性，要求框架断路器实现零飞弧，以保护现场维护人员和防止故障范围扩大。（2）塑壳式断路器1）低压断路器630A及以下采用塑壳式断路器。断路器极数：3P。2）塑壳断路器定运行时的短路分断容量≥36kA。3）塑壳断路器250A及以上使用电子脱扣器，250A以下使用热磁式，电子脱扣器断路器均具有三段保护特性（过载长延时、短路短延时、短路瞬时），电子脱扣器应具备0.4～1倍整定功能。采用的热磁脱扣器应具备0.7～1倍整定功能。消防使用断路器为单磁脱扣器。4）电子脱扣器断路器短路短延时的时间和电流同时可以设定。5）选用的断路器均带有隔离功能，电动机选用的是电动机保护型断路器。6）低压交流塑壳断路器可以同时提供合、分位置辅助接点，故障位置辅助接点。7）要求断路器在40℃以下及反向馈电时均不降容，零飞弧。8）断路器一、二次回路安全隔离，附件可现场安装。9）断路器附件（脱扣单元、辅助开关、分励线圈、失压线圈等）应全系列通用。10）所有塑壳断路器需预留1对辅助触点和1对事故辅助触点并将其接入端子板。（3）微型断路器微型断路器极数：1P、2P、3P、4P。微型断路器额定运行时的短路分断容量：≥6kA。选用的微型断路器均带有隔离功能，电动机选用的是电动机保护型断路器。微型断路器附件（脱扣单元、辅助开关、分励线圈、失压线圈等）应全系列通用。漏电断路器动作电流不大于30mA，动作时间不大于0.1s。（4）过电压保护装置所有的进线箱（柜）内安装浪涌保护器，浪涌保护器应经工信部认可的防雷产品质量检测部门或国家级雷电防护装置测试机构测试合格，具备劣化指示、损坏告警、热熔保护、保险跳闸告警、遥信等功能。投标方所提出的任何替代指标应不劣于本技术规范书的要求。应符合下列主要技术要求：1）类型、容量：三相四线，4P,标称放电电流In不小于40kA（20kA、5kA），采用限压型浪涌保护器。2）额定电压：220/380V。3）额定频率：50Hz5%。4）最大持续运行电压（Uc）不小于385V（相电压）。5）残压峰值：≤2500V（标称放电电流/线，8/20s）。6）状态指示：提供设备状态指示，具有输出接点。7）能提供至少下列模式电压浪涌保护：相对地（L-E），中对地（N-E）四个保护。8）应具有多次浪涌抑制能力（标称放电电流/线、8/20s模拟雷电冲击电流不小于20次）。9）浪涌保护器应具有劣化指示功能，为方便现场维护，电涌保护器需为可插拔式，并具备防误插功能。10）此设备不可产生能感知的磁场，并可直接用于数据机房。11）安装方式：设备机壳内，进线端。12）浪涌保护器的设计、测试、制作及安装须符合国际电工委员会（IEC）的有关标准。13）浪涌保护器应有短路保护功能，防止因自身短路引起电源系统的短路，但不能影响浪涌保护器的正常泄流。14）电涌保护器应带有遥信（开关量输出），便于接入监控系统。（5）隔离开关1）所有隔离开关须符合有关GB14048.3《低压开关设备和控制设备第3部分：开关、隔离器、隔离开关及熔断器组合电器组》之要求。除在图上另有指示外，不间断工作时额定值必须能使用于AC-23A类型。2）隔离开关须为全封闭型，适用于表面安装。外壳和门须用镀锌钢板制成，涂以高质量焙漆，其颜色由发包人确定。门上须装有防尘垫并配以弹珠锁或其它相同经批准的锁。整个外壳须符合GB4208《外壳防护等级的分类》规定之IP40，室外安装的需达到IP55。3）在隔离开关的门和开关之间须有机械联锁操作。当开关位于“合”时，门不能打开。反之，当开关的门打开时，开关就不可能合上。除非为了试验，把开关内机械联锁解除，在开着门的情况下开关也可合上。4）隔离开关须配有机械合／分指示器，和半凸出或可伸缩性型之操作手柄。须提供在合或分位置上挂锁装置。5）隔离开关须清楚加上标牌并注明额定值及设备用途和附有黄、绿、红的相别和淡蓝色的中性线颜色标记。6）隔离开关须有接地端子。7）如较大的电缆进入隔离开关须设置接线箱。（6）双电源自动转换开关电器（ATSE）符合标准：IEC60947-6-1、GB14048.11。PC级，级数为4P。具有机械以及电气连锁，并具有“常用电源合、备用电源分”/“常用电源分、备用电源合”/“常用、备用电源双分”三个可靠的工作位置（I-O-II）。“常、备用电源双分”位置可以实现可靠的、机械的保持，并可加装挂锁。常、备用电源位置可以现场修改设置。ATSE为一体式结构，不接受由断路器，负荷开关，接触器互锁组成的形式。开关和控制器组件均由同一厂家提供，控制器不需外接电源，并经过相关电气干扰标准测试以确保安全。双电源转换开关的驱动方式可使用励磁或电机驱动方式,需实现免维护。ATSE切换动作时间可设置延时，时间可调整。具有3种工作状态：自动，电动及手动操作，均能带载操作并相互联锁，保证在任何情况下，转换开关都能安全转换到可用电源。动转换开关可现场调节自投自复，自投不自复，互为备用三种工作模式。两路电源电压频率检测，具有过压、欠压、过频、欠频检测功能，具有相序检测功能。具有产品自检功能，随时发现自身故障并报警。采用智能型控制器，具备RS485接口，提供协议，提供事件记录和故障诊断功能。（8）变频器1）变频器与电机采用一对一拖动。2）电压380V，50Hz，输出频率范围不小于0.5~50Hz。3）变频器控制类型应与电机使用用途保持一致，配置I/O扩展卡、可编程卡、内置控制器、具有扩展继电器输出模块等模块。变频器的稳定运行工作电流应大于电机正常工作的稳定工作电流。4）变频器配置Modbus与以太网等标准通讯接口，并免费支持各种BA系统总线LonWorks、BACnet等通讯协议。5）变频器内置电抗器、EMC滤波器，并配置与变频器兼容匹配的无源滤波器，必须使用同一品牌产品。产生的谐波应满足“GB/T14549电能质量公用电网谐波”及“IEEE519”标准的规定，投标方应考虑将变频器对电网谐波影响减至最小的措施；为提高系统兼容性、稳定性，便于设备运行维护和备品备件的采购等，不同功率等级变频器、电抗器、EMC滤波器、无源滤波器必须采用同一品牌产品。6）变频器配有PC机调试软件，可以上传下载参数。变频器须有USB接口，以方便和PC进行通信。7）变频器具有输入输出缺相、过流、过压、信号丢失、电机过热、变频器过热等完善的保护和诊断能力。8）变频器需配有操作面板，方便使用和维护。面板可以监视变频器I/O端口状态、电机电流、电机电压、电机转速、输出频率、速度给定、电机力矩等。支持中文文本显示。9）要求变频器在-15°C至+50°C温度下能够匹配电机正常工作。（7）智能多功能表1）智能多功能仪表制造商须拥有该型号智能多功能仪表所用软件的自主知识产权。2）显示要求：智能仪表须为液晶屏显示，运行时通过面板按键操作可以显示多项电参数以及对仪表相关参数设置。3）实时测量：智能仪表能实时检测和显示三相相/线电压、平均电压、三相电流、平均电流、零序电流/电压、三相总有功/无功/视在功率、总功率因数、总有功/无功/视在功率因素、频率、总有功/无功电度、输入/输出有功、无功电度、双向四象限电度、电流/电压不平衡率，需量统计、视在功率及功率因数等多项电能参数。4）通讯功能：配备RS485接口，通过Modbus或Profibus通讯协议将所检测的数据上传到上位机监控中心。5）电能质量：电压/电流总谐波畸变率，2-31谐波分量测量、三相电流/有功功率需量及需量极值、总有功率的需量及需量极值。6）测量精度:电流、电压测量精度为0.2级，有功电能精确度0.5S级，无功电能为2级，功率测量精度为0.5级。7）工作参数：110～400VAC，整机功耗＜10VA；导轨安装模数化仪表110～265VAC，整机功耗＜3VA。8）状态采集：不少于2路开关量（遥信量）输入，实现断路器分闸/合闸位置及事故信号监测。9）智能仪表应有可扩展性。10）智能仪表应符合国际、国内标准，并在中标后，实施采购前提供第三方权威机构的精度和EMC委托测试报告。5.3.15.5其它要求（1）低压主断路器柜中的一、二次元器件应选用优质元器件（设备厂家需在投标书中明确标注二次元器件的品牌和产地）。（2）低压开关柜内端子采用阻燃型端子，端子应能牢固压接6mm2导线，并留有20％的备用端子。柜内接线应整齐，编号应规范，满足相关规范要求。（3）投标方需列表提供主要元器件（包括断路器、互感器、铜排、端子、熔断器、浪涌保护器、控制器）的生产厂家及技术指标，规格型号。（4）低压开关柜外壳防护等级不小于为IP40。垂直母线采用绝缘保护，防止偶然接触，打开门后其内部防护等级达IP20，柜顶部提供开有电缆孔的底板并带有阻燃橡皮圈。室外隔离开关箱防护等级不小于为IP65，室外隔离开关箱防护等级不低于为IP65，需提供防护等级不低于IP65的型式试验报告和CQC证书（5）每个柜子的分路情况允许根据各供货方的设备情况做适当调整，但调整内容应特别注明，而且，不允许减少分路数量和容量，不允许增减开关柜数量，不应影响电力机房的平面布局。（6）其它要求详见设计图纸。若出现本文字说明部分中与图纸中有差异的地方，参与投标方需先核实清楚后方可投标，否则由此产生的技术或费用调整均由投标方自行承担。空调自控系统技术要求 技术标准/规范《综合布线系统工程设计规范》GB/T50311-2016《综合布线系统工程验收规范》GB/T50312-2016《数据中心设计规范》GB50174-2017《智能建筑设计标准》GB/T50314-2015《智能建筑工程质量验收规范》GB50339-2013《建筑物电子信息系统防雷技术规范》GB50343－2012《建筑设备监控系统工程技术规范》JGJ/T334-2014《建筑电气工程施工质量验收规范》GB50303-2015《建筑机电工程抗震设计规范》GB50981-2014《分散型控制系统工程设计规范》HG/T20573-2012《建筑电气与智能化通用规范》GB55024-2022《安全防范工程通用规范》GB55029-2022《公共数据共享交换工作规范第2部分：平台接入技术要求》DB31/T1240.2—2020《暖通空调系统的检测与监控（通风空调系统分册）》17K803《暖通空调系统的检测与监控（冷热源系统分册）》18K801《暖通空调系统的检测与监控（水系统分册）》18K802《数据中心工程设计与安装》18DX009《建筑设备管理系统设计与安装》19X201《建筑电气常用数据》19DX101所有设备与材料的供应、安装及施工，必须符合所有国家和当地政府机关及部门所制定的规范及准则，包括但不仅限于上列规范、准则及图集；投标方应使用最新颁布执行的国家及行业标准。投标产品应符合以下标准。本文件提出的具体技术要求如与上述标准不一致时，按较高标准执行。本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。 系统概述本技术规格书包括空调自控系统(BA)的设计、安装，与暖通（HVAC）系统、水蓄冷系统相关的控制设备的安装、末端制冷设施控制组件的安装，整个空调自控系统的调试、融合及与第三方管理平台的对接配合等工作。控制系统须与暖通系统协同工作，为关键负荷提供可靠、连续可用的冷却。水泵、冷却塔、冷水主机和冷站内的其它机械组件须遵照程序运行，以尽量减少制冷中断。在任何情况下，程序不得完全关闭制冷所需的某一组件。系统应有断电自保持功能，控制系统断电或故障，不影响受控设备的正常运行。受控设备的控制柜待自控方案确定后再行订货。整套BA系统满足无单点故障要求；控制系统故障不影响制冷系统的正常运行。系统必须是具有开放性。采用标准化、模块化设计和产品，提供符合国际、国内及行业标准的软件、硬件接口与协议，保证系统互联或扩展时的无阻碍、高效率，使系统具有良好的灵活性、兼容性、扩展性和可移植性。系统应开放通讯协议，提供测试平台，方便安防管理平台、集成管理系统（IBMS）、联通自研运维管理平台（平台API接口）对接读取各系统的数据。系统有义务按照安防管理平台、集成管理系统（IBMS）、运维管理平台的要求完成相关技术配合工作。系统应满足联通集团系统B接口和C接口相关要求，满足总部IDC集中数字化平台等平台要求的通讯接口和协议，系统并可向第三方系统或设备提供开放接口，提供标准以太网连接和TCP/IP协议及RS232、RS485等协议。软、硬件设备运行稳定，故障率低，容错性强，应采取有效措施，保证系统无故障连续运行。布线系统能适应较复杂的空间使用环境，保证不受高频电气设备、动力设备及空间无线电磁波辐射的干扰，并保证布线系统在传输信号时不对外产生相应的电磁辐射和干扰信号。数据库的存储和访问应有有效的安全措施，防止数据被破坏、窃取等事故发生。安全级别控制健全，防止截取操作，能有效审计用户操作，以便追查事故原因。本系统的服务器、交换机、参与冷水机组群控的控制器应满足冗余热备份。管理功能全面，能充分满足自身各种业务的管理要求。应具有完全的中文操作环境，界面简练、友好，联机帮助功能健全有效。具备故障诊断和分析工具，能帮助维护人员迅速判断故障原因，并具备有效的维护工具和系统自恢复工具，能保证及时准确排除故障。在并发访问的情况下，保证响应时间。空调自控系统包括但不限于：一个全方位集成的控制中心、中央和远程硬件、软件，环境传感器，暖通（HVAC）设备信息等。控制系统应自动响应冷冻站内的单个组件故障并维持冷冻水的持续供应。控制系统设计不应降低暖通和电气系统设计的可靠性和冗余度。控制系统由传感器、指示器、执行器、控制元件、接口设备、其它装置、配件及软件组成，这些组件连接到分布式控制器，分布式控制器可在以太网内多任务多用户环境下运行，并可编程以确保暖通（HVAC）系统按照既定的操作流程运行。系统控制器采用网络型控制器，控制网络须同时支持独立的以太网和现场总线。所有线缆、导管、控制设施等的安装须遵守相关电气规范和电气技术规格书。空调自控系统须提供开放数据接口，预留接口接入到综合管理平台等第三方管理平台。空调自控系统的所有数据均能在综合管理平台等第三方管理平台查看，实现数据交互。可以将告警上传至综合管理平台；综合管理平台基于AI智能节能算法，得出制冷系统在当前工况下的最优工作状态，并可下发给空调自控系统执行，空调自控系统须支持按照综合管理平台下发的指令进行操作，最终实现制冷系统整体能耗降低。系统应支持IPV4和IPV6双栈。系统配置系统应具备充足容量，后期增加点位，对系统扩容即可实现。工作人员在监控室即可对整个系统设备进行统一监控、管理，并按具体需求制定相应的联网监控策略，对系统运行状况进行查看、数据备份、远程升级及远程维护等。系统分三层架构：管理层、现场控制层、传感器/执行机构层。现场控制层与管理层之间采用以太网，使用TCP/IP协议；传感器/执行机构层与控制层之间则为现场总线制等。管理层:网络管理层使用专用网络，通过标准 TCP/IP 通讯协议连接成快速以太网，为服务器、中央工作站、现场工作站、网络控制器等提供高速通讯，系统基于服务器/多客户端（Server / Client）结构。通过组态软件管理界面，对机电设备的运行情况进行行实时监控、告警管理、权限管理、报警信息输出、报表打印等。提供与其他系统进行通讯的标准数据接口，如OPC、TCP/IP、BACnet、LonWorks、ODBC、ActiveX、Modbus、SNMP、HTML和XML等。现场控制层：在冷源设备、水泵、风机等安装区域就近，配置相应的现场控制器，这些现场控制器输入端采集各种工作状态信号，经过控制程序的运算和逻辑判断，向机电设备或执行器输出动作执行指令。其中输出的数字信号（DO）将执行开启或关闭动作，输出的模拟信号（AO）将自动调节相应设备的转速或角度等。现场控制器主要用于监控分散的现场机电设备。系统可扩展为大型集散系统。传感器/执行机构层：包含所有被监控的机电设备及各类传感设备，如水泵、电动阀门等；要求采用现场总线，具备可靠性、抗干扰能力；要求能够支持如BACnet、Modbus等常用标准通讯接口协议，以便对第三方设备及系统进行集成。 系统总体要求系统必须是具有开放性。采用标准化、模块化设计和产品，提供符合国际、国内及行业标准的软件、硬件接口与协议，保证系统互联或扩展时的无阻碍、高效率，使系统具有良好的灵活性、兼容性、扩展性和可移植性。空调自控系统管理软件、硬件均应支持 BACnet 等国际标准通信协议，本次实施范围内，各楼栋自控系统应能相互融合为一套系统后接入综合管理平台。系统为分布智能系统，在网络控制器失效时，各现场控制器能独自继续正常工作。 本系统的可靠性指标:MTBF(最大平均无故障时间)不低于 70000 小时。 投标方应负责与制冷机组厂家、水泵厂家、电动阀厂家、控制柜厂家、配电柜厂家及其他机电设备厂家技术工程师进行沟通协商，确定所需接口、供电及控制方式，并对自控系统进行深化设计。如因为中标人所提供的自控系统设备故障或软件程序故障，导致机电系统严重损坏不能正常工作，对招标人造成重大损失的，招标人有权向中标人要求赔偿。自控系统须有实时时钟同步功能，能对中央管理工作站、现场运行维护工作站、网络协议转换控制器和现场控制器进行自动校正时间。必须免费提供开放的通信接口以方便与向上一级系统（综合管理平台等第三方管理系统）集成。 系统应能通过路由器/网关/集成接口引用第三方系统，如开式冷却塔、动环监控系统、水处理系统等。 系统承包商应根据不同类型的监控点数提供符合要求和数量的控制器，每个现场控制器应有20%点数的余量。控制系统的主要设备应具有兼容性。 控制系统的线路传输、天面控制器应有浪涌保护措施。自控系统应能显示所有设备控制逻辑，并可以进行设置值修改。 主要控制功能不限于以下功能：冷冻站设备监控要求（1）制冷系统控制:系统启停控制和运行状态显示；机组联锁、保护控制；制冷系统启停控制程序的设定；机组、水泵平均运行时间控制；运行台数控制；运行台数控制；实现制冷系统的各种运行模式（主机供冷、自动蓄放冷、定时蓄放冷（即削峰填谷）等）；冷水机组及相关设备应按下列顺序启动：电动水阀、冷却水泵、冷冻水泵、冷却塔风机，冷水机组在冷水水流得以证实后启动；系统停机时上述顺序应相反；水泵根据阀门开闭反馈信号进行开启和关闭，要求上一个设备或阀门启动确认后再启动下一个，不能完全基于时延控制。控制系统可以根据需求，控制不同的主机与循环水泵、冷却塔多对多的控制功能。冷水主机、冷却塔、循环水泵在满足常规轮换功能之外，设备需要具备独立的故障切换功能。前期1台主机运行时，故障切换或轮换时，切换前应将正在运行的水泵先调至额定流量。冷水机组供冷：当制冷系统的负荷大于单台冷水机组最小运行负荷时，系统可采用冷水机组供冷的运行模式；制冷系统负荷小于单台冷水机组最小运行负荷时，启动在线放冷模式。系统根据末端负荷变化自动控制冷水机组开启数量。（2）冷水机组控制应具有下列功能：通过网关读取冷水机组控制器各状态参数、故障信息；水过滤器前后压差；冷水机组蒸发器、冷凝器的水流状态；冷水机组蒸发器、冷凝器进、出水口的水温、压力；冷水机组、电动阀、水泵、冷却塔等设备的工作状态和故障报警；过载报警；水流量及冷量监测；运行时间和启动次数记录；冷冻水温度再设定；根据供回水总管上的温度、流量等信号，进行计算，采用综合效率优化的冷机运行控制策略。冷水机组维修锁定功能；（3）冷冻水系统控制应具有下列功能：冷冻水泵启动/停止控制（启停双继电器控制）；冷冻水泵维修锁定功能；冷冻水泵手动/自动控制；冷冻水泵运行状态、频率失调报警；冷冻水泵过载报警；过滤器设置堵塞报警；冷冻水流量测量；冷冻快速补水电动阀的控制与反馈；冷冻水供回水温差及流量值计算系统冷量；冷冻水泵变频器故障报警；根据水泵进出口压力控制冷冻水泵变频器输出频率、反馈状态；根据楼层最不利点压差控制冷冻水泵变频；冷冻快速补水电动阀的控制与反馈；定压补水装置运行状态显示及故障反馈；冷冻水流状态；冷冻水泵进出口压力监测；冷冻水旁通阀压差控制与反馈、失调报警；冷冻水失压告警；气体稳压罐超压报警。（4）冷却系统应具有下列功能：冷却水泵启动/停止控制（启停双继电器控制）；冷却水泵手动/自动状态；冷却水泵运行状态；冷却水泵维修锁定功能；冷冻水泵频率失调报警；冷却水泵过载报警；过滤器设置堵塞报警；冷却水泵变频器故障报警；温差旁通控制；根据水温控制冷却水泵变频器输出频率、反馈状态；冷却水流状态；冷却水流量冷却塔风机运行状态显示；冷却塔风机维修锁定功能；冷却塔频率失调告警；冷却管路水温测量及控制；冷冻水失压告警；水温再设定。冷却塔：冷却塔风机启停控制（启停双继电器控制）：冷却塔风机变频器故障报警；冷却塔风机变频器输出频率及反馈；冷却塔风机过载报警；冷却塔开关状态信号；冷却塔流量；监测市政自来水补水管，如发生停水可自控打开应急水池补水泵紧急供水，监测应急水池水位，高低水位报警（高低水位报警用插入式液位传感器，不能用液位开关）。冷却补水泵手自动状态显示、运行状态显示、故障反馈。（5）水箱水池的水位监视：水池水箱的进水采用浮球阀控制。因此对水池水箱的监控只需要进行水位监视。当水池/箱内的水位低于下限水位和高于上限水位时，系统报警。低水位报警；高水位报警；高低水位报警用插入式液位传感器，不能用液位开关；根据供回水管上的温度、流量、水管压力等信号进行计算，优化制冷系统运行控制策略。确保冷水机组、冷却水循环泵、冷冻水循环泵、冷却水塔、各类阀门、各类传感器等电气设备合理配置、高效运行，使整个制冷系统处于节能运行状态，降低制冷系统自身的能耗损失，提高制冷效率，提高整个IDC 机房的绿色节能效果。（6）蓄冷罐控制：可监测到蓄冷罐内温跃层的温度，自动蓄放冷、定时蓄放冷、分析估算应用时间，根据罐内温度、负荷情况、系统故障、节能运行等情况自动调整，确保末端温度。蓄冷泵、放冷泵手自动状态、运行状态、频率调节及反馈，蓄冷罐液位显示及高低液位报警（用插入式液位传感器，不能用液位开关），蓄、放冷相关阀门手自动状态、开关状态。蓄冷系统工程商提供一应电气二次回路控制柜，二次回路满足接入BA控制器要求。BA系统提供蓄冷系统群控控制器。为防止蓄冷系统的倒灌风险，系统群控上需要逻辑互锁，现场电气阀门控制需要电气互锁。系统软件要求自控系统需要实现多区域远程联网集中监管，工作人员在总控中心即可对自控系统进行统一监控、管理，并按具体需求制定相应的联网监控策略，对运行状况进行查看、数据备份、远程升级及远程维护等。其中主要功能包括：告警管理、权限管理、报表管理、日志管理、应急预案管理、双机冗余热备等功能，系统要有操作命令的历史记录。以上所有设备的点位采集以点表、电气图纸及暖通图纸为准。点表、电气图纸及暖通图纸为系统运行的最低要求，为确保系统安全可靠节能运行。（1）告警管理 1）告警分级定义系统应具备强大的报警级别报警功能，至少分为三级报警，等级越高，其处理优先级越高：  一级告警：引起制冷系统退出的告警定义为一级告警； 二级告警：可能对制冷系统造成整体退出或运行性能下降的告警定义为二级告警；冷水机组：单机输出中断、故障等； 循环水泵：水泵故障等； 冷却塔：风机故障等； 三级告警： 制冷系统内设备故障，但不影响制冷设备暂时运行的告警定义为三级告警。2） 告警呈现 告警方式：可根据告警级别提供不同的告警提示。 所有的报警应显示有关报警监控点的详细资料，包括发生的时间及日期。报警应根据严重性最少分为三级，以便更有效及快速处理严重的报警。用户可为不同的报警自行决定严重性的级别。报警发生后应该根据用户的事前安排，自动导向至有关操作员的终端上。告警时，无论操作者在浏览任何画面，都应能在相应的工作站的监视器上显示出来（图形变色并闪烁），操作员只要用鼠标点击，即可显示报警设备的详细资料，包括设备的位置、故障类别等，并以图形的形式显示该设备的工作参数，供操作人员处理；系统应设置有紧急处理程序，以保证设备及人身安全。全部报警信息均需记录在数据库内，并可按权限输出、查询或打印。告警分区：支持告警分区管理，通过告警分组、过滤功能，将告警发送给设定接收对象； 3） 告警处理 当多设备、多事件并发时，不应丢失告警信息，告警信息准确率必须为100%。告警延时设定功能：系统应具有当告警在延时的范围内消除时，将不上送告警，告警延时时间可由用户设定。 告警自动升级功能：系统应具有当告警产生后，在指定的时间内没有消除，可以设置升级到更高级的告警，如由一般告警升级到重要告警等，以便提醒值班人员的注意。4） 告警控制 告警确认功能：发生告警时，应由值班人员进行告警确认。如果在规定时间内未确认，可根据设定条件通过短信、语音等形式通知相关人员。告警自动清除功能：告警发生后一段时间内又自动恢复，系统应自动清除告警窗内的显示并保存告警记录。 5）告警查询统计 告警统计分析功能：系统应能对各种历史告警按区域、设备类型、信号类型、告警等级、发生时间、确认人员、确认时间等关键字段进行查询、统计和打印，同时能够查询与告警相关的信息数据。 告警信息不能在任何地方通过自控系统进行更改或删除。 系统本身的故障应能自诊断并发出告警，能直观地显示故障内容。（2）权限管理 系统应具有完善的安全防范措施，对不同的操作人员 （系统管理员、操作管理员、一般操作人员）赋予不同的操作权限，并有完善的密码管理功能，支持用户进行更改密码，以保证系统及数据的安全。1）账户管理 系统提供登录用户的管理功能，包括增加、删除、修改、级别定义和密码修改等。  2）角色定义 根据不同的操作人员（系统管理员、操作管理员、一般操作人员）的职责，定义不同的级别。系统支持至少5级以上的权限：3）角色权限管理 系统支持角色权限管理，可对管理和使用者分配不同的操作使用权限，并对所有管理和使用者根据职能进行分组管理，包括允许查看的内容、允许控制的设备等。 4）用户组管理 用户组管理：系统支持基于角色的用户组管理功能，用户组为拥有相同操作权限的用户集合，不同用户组权限也不同，通过用户组为用户分配权限。支持增加、删除和修改用户设置； （3）报表管理 1）标准报表 系统能生成并输出告警记录报表、告警统计表、操作记录报表等用户已定义的标准报表；同时能够查询各类测点历史曲线，以及不同测点组合后的多条曲线，供用户进行分析比较。2）自定义报表 系统应具有用户自定义报表的能力，用户能够读取到已采集的所有数据，通过不同的组合生成报表； 3）节能运行管理 4）应急预案管理 控制系统应能够设置多种工作模式，应具有应急预案功能，结合系统运行状态和运行维护要求，应指定多种应急预案，预案包括（不限于）冷水机组故障、循环泵故障、管路故障、供电故障、极端天气等各类情况。 5）双机冗余热备 自控系统应具有冗余热备份机制。软件应采用 Windows Server、SQLServer 等主流操作系统及数据库软件。使服务器、工作站运行稳定可靠。6）系统安全在自控系统所在的服务器和计算机上安装操作系统补丁更新服务，并及时更新操作系统补丁，防止病毒或非法入侵者通过操作系统漏洞进行感染或攻击。控制系统网络仅接入暖通系统相关的设施，严禁接入其他设备。7）开放接口 系统应具有开放性，要求向下支持的接口协议包括但不限于： OPC、BACNET、TCP/IP 等。向上支持的接口协议包括但不限于： OPC、SNMP、ODBC等。 8）系统界面 系统组态软件可通过2D或3D界面实时动态展示机电设备运行状态。显示界面可根据管理人员要求进行修改调整，以方便管理人员及时掌握设备状态信息。组态软件包应以中文“视窗”为基础，采用彩色图形显示各操作功能。操作员只需使用鼠标“点击”的方法选择功能输入指令操作软件。软件应以图形方式显示建筑物各设备图、系统图，包括动态数据显示。通过鼠标选择各监控设备的动态图形，可查看历史记录、计划安排及其它操作等。主要硬件要求本系统群控服务器、工作站、网络控制器、阀控箱等设备主用电源应为UPS电源。（1）服务器及工作站BA系统工作模式为服务器加工作站（C/S）或服务器加浏览器（B/S）的形式。服务器加工作站（C/S）或服务器加浏览器（B/S）与网络控制引擎通过管理层网络采用BACnet/IP协议通讯；网络控制引擎与现场控制器通过控制层网络采用BACnet通讯协议。服务器主机应支持实时同步磁盘数据，实时同步CPU cache和内存数据，实现零停机，零数据丢失。投标方应依据自身所选监控产品的通讯形式及接口要求，向甲方提供可行的服务器配置建议，保证服务器及工作站运行的可靠性。服务器Intel 至强处理器，2*Xeon，2.3G 四核处理器，32G内存，4T硬盘，双端口千兆网口，双电源，双机热备，具有冗余电源。 工作站工作站配置不低于下列要求：Intel i7八核，不低于32G/DDR4，硬盘：不低于1T SSD;含操作系统; USB 键盘&鼠标;集成声卡; 显示器：27英寸，分辨率不低于1920*1080，至少含HDMI、VGA、DP接口各1个。（2）打印机：知名品牌，运行稳定。（3）网络控制器	网络控制器应是一种模块化、智能化的网络通讯装置，它应能提供服务器、工作站与现场控制器之间的通讯接口，亦可具有复杂的、高性能的控制功能。网络控制器至少应符合下列要求： 1）网络控制器具有高性能的 32位处理器，2）网络控制器带有至少128MByte串行闪存及128MByte DDR RAM。3）EPROM和(或)Flash-EPROM不宜低于1 MByte。4）网络控制器与网络控制器之间应采用同层点对点通讯方式，通过系统中的任何一个网络控制器应可以向本控制器接入的任何其它设备进行状态查询及控制。 5）网络控制器应具有断电后自动重新启动能力，在停电时可以保护随机存储器的存储内容和全部硬件寄存器。当电力恢复时，应在无人干预的情况下自动恢复系统运行，并保持所控机电设备、执行器原有运行状态。6）网络控制器位于管理层网络，负责监控安装在其现场总线上的设备控制器，并通过嵌入式软件管理系统进行系统导航、系统配置及系统操作。可以实现复杂高性能控制的任何控制程序，同时也可以协调通信网络中各独立的现场控制器控制器，为它们提供报警监视和综合控制功能。7）提供监控、警告和事件管理、数据交换、趋势分析、能量管理、时间表以及数据储存的功能，并采用多级别的用户密码安全访问方式，采用嵌入式系统。8)网络控制器直接连接到100Mb及以上的IP以太网。多个网络控制器通过网络相互连接。9）网络控制器应能支持标准开发的通讯协议，可以通过标准通讯接口与第三方设备进行通讯。网络控制器应提供硬件接口以及标准的BACnet/Modbus驱动。并提供免费的开放通信接口，支持第三方协议编程接入。网络控制器扩展I/O时，所使用的I/O模块必须是采用开放的BACnet通讯协议的模块。（4）网络交换机：提供≥16 个千兆电口，≥2 个千兆光口（配光模块）；交换容量≥64Gbps；包转发率≥14.1Mpps；设备支持静态路由功能，支持RIPv1/v2 动态路由功能；（5）现场控制器： 系统承包商应根据不同类型的监控点之点数提供符合要求和数量的控制器，每个现场控制器应有20%点数的余量。控制器构成至少应符合下列要求：1）以32位或64位微处理器为基础的可编程现场控制器模块化设计。2）具有可独立运行和联网的能力。服务器、工作站以及网络控制器停止工作不影响现场控制器的正常运转，现场某个现场控制器故障不影响网络上其它现场控制器及分站工作,充分实现分散控制集中管理。3）EPROM和(或)Flash-EPROM不宜低于1 MByte。4）控制器需具有I/O控制点，具备不同的输入/输出扩展模块，具备模拟和数字信号输入、输出。5）应提供与控制网络层通信总线的通信接口，便于控制器与通信总线连接和与其他控制器通信；现场控制器与现场控制器之间点对点通讯传输速率宜不低于76.8kbps。6）现场控制器应具有断电后自动重新启动能力，在停电时可以保护随机存储器的存储内容和全部硬件寄存器。当电力恢复时，应在无人干预的情况下自动恢复系统运行，并保持所控机电设备、执行器原有运行状态。7）现场控制器与上位服务器之间具有同步功能，当本地数据非正常丢失时，网络操作站或中央站将数据重新写入现场控制器。8) 现场控制器应具备定时启停、自动幅度控制、需求量预测控制、事件自动控制、扫描程序控制与报警处理、趋势记录、全面通信能力等功能。9）控制器的程序，可以根据用户的使用要求而编写，程序的编写可通过中央控制室的操作员工工作站进行，也可以采用手提电脑在现场操作。各I/O模块组硬件及线路须附有保护装置以抵抗外接设备引起的浪涌电流及冲击电压。（6）浪涌保护器要求：浪涌保护器应经工信部认可的防雷产品质量检测部门或国家级雷电防护装置测试机构测试合格。（7）控制箱：供货方应该提供并安装足够数量的控制箱。每个控制箱（包括端子）应该至少留有20％的余量，可便于以后扩大使用范围。现场控制箱应该用优质冷轧钢板或同档次钢板，箱体钢板不小于1.5mm。现场控制器放置其中，现场控制箱应采取防屏蔽措施，此外现场控制箱应配有包括变压器、接线端子、继电器座等必要配件。潮湿场所安装的控制箱的防护等级不低于IP55。现场控制箱应在出厂前做好组装，包括内部接线，并经过严格检测，将检测报告附于箱体内。控制箱运抵现场后应即可安装在相应位置，减少现场安装接线的工作。控制柜内元器件的安装应整齐美观，考虑散热要求预留散热百叶窗。（8）电动阀控制箱投标方应提供并安装电动阀控制箱。控制箱可选择手动或自动方式对所有电动阀进行控制，并返回状态。电动阀启动/停止控制（启停双继电器控制），即双控制，当空调自控制系统故障或停电时，所有电动阀应保持原有状态，不应异常打开或关闭。运维人员可通过电动阀控制箱按钮手动控制电动阀开关。阀控箱主用电应为UPS电源。控制箱箱体采用优质冷轧钢板或同档次钢板，箱体钢板不小于1.5mm。投标方提供尺寸。箱门设置手自动转换开关、电动阀启停按钮、电动阀状态指示灯，箱内应配有继电器、接触器、接线端子、等必要配件。潮湿场所安装的电动阀控制箱的防护等级不低于IP55。群控系统应实现电动阀的控制，手自动和运行状态反馈。电动阀控制箱应在出厂前做好组装，包括内部接线，并经过严格检测，将检测报告附于箱体内。控制箱运抵现场后应既可安装在相应位置，减少现场安装接线的工作。火灾自动报警系统技术要求 技术标准/规范中标人应使用最新颁布执行的国家及行业标准。投标产品应符合以下标准。本文件提出的具体技术要求如与下述标准不一致时，按较高标准执行。《民用建筑电气设计标准》GB51348-2019《通信建筑工程设计规范》YD5003-2014《建筑设计防火规范》GB50016-2014（2018年版）《火灾自动报警系统设计规范》GB50116-2013《火灾自动报警系统施工及验收标准》GB50166-2019《数据中心设计规范》GB50174-2017《消防应急照明及疏散指示系统技术标准》GB51309-2018《建筑消防设施检测评定技术规程》DB31/T1134-2019《广东联通电气火灾监控系统实施细则》 (2021年V1版)《广东联通防火封堵实施细则》 (2021年V2版) 《广东联通光纤感温预警系统实施细则》 (2021年V1版)《广东联通机柜健康度监测系统实施细则》(2021年V1版)《广东联通极早期烟雾告警系统实施细则》(2021年V2版) 《广东联通局房数字化建设规范》 (2021年V1版)《广东联通双碳综合监测预警系统建设规范》 (2021年V1版)《广东联通消防设施物联系统技术标准》 (2021年V1版)（依据广东联通现行规范要求）其它有关的现行国家、国际、地区及行业标准、规范。系统总体要求本次火灾自动报警系统需接入原有火灾自动报警系统内，在原有火灾自动报警系统上进行扩容。硬件具备完全兼容性、可扩展性、稳定性、先进性。配置的消防设施有火灾自动报警系统，并在重要区域设置气体灭火系统。本设计包括以下内容：火灾自动报警系统及消防联动控制系统；电气火灾监控系统；可燃气体探测报警系统。本工程火灾自动报警系统包含深化设计及相关一切设备、材料及附件的安装、调试、检测、试运行、交接验收、保险期责任以及售后服务等，使系统的所有性能操作正常，同时包含上述招标范围内的消防报建及消防验收等工作。必须具备公安部消防产品合格评定中心的中国国家强制性产品认证证书。（1）提供的设备应具备本技术规范所要求的所有功能。（2）凡本文件中未规定，但在相关设备的行业标准、国家标准或IEC标准中有规定的规范条文，中标人应按相应标准的条文进行深化设计、制造和试验。对国家有关安全、环保等强制性标准，必须满足其要求。（3）制造企业应根据自己产品性质，负责采用最新国家标准设计所投产品，完成选型需求书和设计图纸中规定范围内的所有工作，提供所有用于完善施工和用于正常操作、测试和运转的各项部件，包括所需的技术支持、调试工具、材料和仪器，并保证满足选型需求书的要求。同时，制造企业应提供本选型书书中未描述的，但为保证设备能正常有效运行所需要的设备、材料配置、资料等。（4）制造企业中标后必须提供主要设备和元件的产地证明、合格证、强制性认证证书及安全及环保认证以及相关的详细说明。（5）制造企业应提供成熟的、已被广泛使用合格的产品和配置，需求方不接受为此次投标单独设计、配置的、不成熟的和尚处于试用阶段的设备。（6）本技术规范书应视为保证系统运行所需的最低要求。中标人应对发包人项目的整体方案和设备配置进行确认，如发现遗漏，中标人应予以补充。（7）中标后实施采购前提供设备的详细技术性能、功能和指标、工作原理、结构（容量、尺寸和重量）等，并应有厂家文件予以证明；（8）所配主要部件的生产厂商资料及该部件的技术指标；（9）标后提供设备的可靠性指标；（10）标后提供设备工厂验证测试报告及其他第三方检测报告；（11）标后提供设备的安装、操作及维护手册。 （12）中标后实施采购前提供提供设备的安装资料及图纸，提供该图的 CAD 计算机磁盘文件及相应的特殊字库文件。 （13）提供系统集成接口，无条件提供集成管理系统需要的所有通信协议、代码，需无偿根据建设方及第三方集成管理系统的要求提供接入配合工作。（14）其它技术文件，如培训手册、各种测试报告等。（15）本工程本栋建筑，前期已实施整体楼栋的火灾自动报警系统，本期工程为机电改造工程，新增设备接入原有火灾自动报警系统，当原系统容量不够时进行扩容。消防用电设备采用专用供电回路，其配电设备应设有明显标志。消防控制室配置集中火灾报警控制器、消防联动控制设备，彩色图形显示装置、消防专用电话总机、火灾应急广播设备等，负责各区域火灾报警信号的集中监测、消防设备的集中控制和消防指挥。火灾自动报警系统负责与气体消防系统通信。所有紧急操作按钮,手动启动开关均应有防误操作措施。（16）火灾自动报警系统须与园区综合管理服务平台进行对接，须无偿提供对接需要具备的所有条件，包括但不限于解析盒子、授权、开发接口、协议等，须保证对接数据及告警数据与园区综合管理服务平台一致。（17）火灾自动报警系统的设置应能保证系统在整修期间，该系统不受外界干扰，仍能独立正常运行，完成一切控制操作及管理功能。（18）确定报警主机设备时至少预留有10%的备用容量，以便将来发展的需要。火灾自动报警器额定容量按总线回路地址编码总数额定值的75%～80%来选择。（19）火灾自动报警及消防联动控制系统的运作，能与建筑物中的视频监控系统、门禁系统等在发生火灾时执行相应的联动功能，也可以完全摆脱其他系统或网络的情况下独立工作。（20）系统构成：火灾自动报警及消防联动控制系统由报火灾报警控制器、联动控制操作台、操作终端和显示终端、打印设备、彩色图形显示终端、带备用蓄电池的电源装置、火灾探测器、手动报警器、消火栓报警按钮、火灾应急广播、声光报警器、监视及控制模块、消防专用电话、区域报警装置及显示盘、应急照明集中控制器、可燃气体探测系统、极早期自动报警系统等其他有关设施组成。可燃气体探测系统应与事故风机联动。 系统功能要求（1）火灾报警控制器火灾报警控制器在前期已实施，本期工程相应设置的系统应符合以下相关要求：1）火灾自动报警系统负责与气体消防系统通信，预留与城市消防系统联网的网络接口，提供通信协议并完成通信功能。2）火灾报警和记忆功能，当收到火灾报警信号时，应能发出声光报警信号，显示火灾发生的区域及部位，并自动记忆各报警点及时间（具有打印及中文读音报警功能），集中报警控制器分初次报警信号和二次报警信号，并有报警确认功能。3）故障报警和记忆功能，当系统出现断电、开路、接地、接线或元件的任何差错，均能发出故障声光报警信号，且能显示故障发生区域并自动记录。4）火灾优先功能，当同时出现火灾和故障信号时，应首先转入火灾声光报警，火灾信号消失后再发出故障声光报警。5）具有短路隔离功能，以使故障影响面降低到最小程度。6）具有自动测试、自动管理、自身诊断功能。7）时钟功能，时钟能显示年月日时分，当火灾发生时，显示火灾信号首次报警时间，内部自动连续记忆，并能记忆所有火灾发生时间。8）具有网络接口增扩功能，从而方便与楼宇其他管理系统联网。9）具有多种探测报警、探测器灵敏度可调，数据分析和系统仿真功能，从而减少误报率，且能定期对每个探测器进行自动巡检。10）系统操作电源为直流12V～24V，应设置UPS不间断电源及后备蓄电池组，蓄电池组的容量应保证火灾自动报警及消防联动控制系统在火灾状态同时工作负荷条件下连续工作3h以上。11）系统软件的设计应允许业主根据需要随时改变，对任何现有的程序控制范畴进行添加、删除或改变节点，随后输入一个已建立的授权代码。（2）联动控制功能消防控制中心内已设联动控制台，控制方式分为自动控制和手动控制两种，应设有所有消防设备的控制按钮、信号指示灯，还需设置手动直接控制装置。消防水泵、防排烟风机等重要消防设备，除可通过总线编码模块控制外，还受该手动直接控制装置手动直接控制。即使在火灾自动报警及消防控制系统失灵的情况下也能在消防控制中心启、停这些重要消防设备并接收其反馈信号。通过消防控制中心联动控制台，可以实现对消火栓、自动喷洒灭火系统、防烟、排烟、加压送风系统，以及切断一般照明及动力电源的监视和控制等功能。各消防控制室辅助控制主机完成消防设计所需的所有联动控制功能。必须包括但不限于以下功能：对室内消火栓系统的控制和显示功能，包括控制消防水泵的启停、显示启泵按钮启动的位置、显示消防水泵的工作、故障状态等。对自动喷水灭火系统的控制和显示功能，包括控制自动喷水灭火系统的启、停、显示报警阀、闸阀及水流指示器的工作状态、显示喷水水泵的工作状态、故障状态等。火灾报警后，各消防控制室能满足规范和设计要求的联动控制要求，主要如下：1）停止有关部位的空调送风，关闭电动防火阀并接受其反馈信号；2）启动有关部位的防排烟和加压送风机、排烟窗和防排烟阀并接受其反馈信号；3）关闭有关的常开式防火门并接受其反馈信号；火灾确认后，各消防控制室应能满足规范和设计要求的联动控制要求，主要如下：1）将火灾疏散区的扬声器和公共广播扩音机强制转入火灾应急广播状态，短接控制扬声器的音量开关；2）启动火灾疏散区声光警报器；控制火灾有关部位电梯回降首层,当火灾发生在二层电梯应可自动回至首层；1）切断火灾有关部位的非消防电源；2）接通火灾应急照明灯和疏散指示灯；3）监视并根据需要启动消火栓泵和喷淋泵；4）解除门禁系统对火灾疏散口的控制；5）在设有气体消防的场所发生火灾时，监视气体消防灭火系统，根据气体灭火系统要求联动控制相关设备，并返回信号；6）由消防控制室联动视频监控系统的摄像机，并进行实时录像，可对火灾报警点进行图像复核。（3）手动报警按扭及消防专用电话1）消防控制室装设直拨外线火警电话；2）消防专用电话网络为独立的消防通信系统，消防控制室设置消防电话总机；3）各分区的消防专用电话分机和电话插孔线路引至消防控制室消防电话总机，宜选择供电式电话总机或对讲通信设备，设备至少应留有15%余量；4）消防专用电话总机与电话分机或消防电话插孔之间的呼叫方式应该是直通的不应有交换或转接程序。（4）电气火灾监控系统剩余电流式电气火灾监控探测器安装在低压非消防配电柜和配电箱中，用于检测系统中的剩余电流、温度等有关电气火灾隐患产生的电气参数，当被保护线路中监控装置参数超过报警设定值时，能发生报警和控制信号，以便消除剩余电流引起的电气火灾隐患。所用剩余电流式电气火灾监控探测器数据符合GB14287-2014的要求。电气火灾监控主机与配电箱内的电气火灾监控探测器消防型式检验报告所匹配的型号一致。电气火灾监控系统要求能够探测电气线路中的剩余电流、异常温升、故障电弧、过流和过压等电气故障异常状态，当超过限定值时发出报警信号，显示并记录其故障状态。电气火灾监控系统要求具备不少于10000条的报警记录功能，并且具备查询和打印故障报警记录功能，具备后备电源，保障不低于3个小时连续供电。电气火灾监控系统要求具备固有正常泄漏电流的补偿功能，对故障的泄漏电流提供高精度检测，并且提供声光报警，报警值设定在300～500mA之间，分档可调。液晶显示，采用RS485总线进行通讯，可以与其他报警器、监控单元或监控主机联合组成火灾监控系统。主机：采用壁挂式，接收电气火灾监控探测器等现场设备采集的信号，以实现对保护电气线路的报警、监视、管理等，系统与各设备之间采用总线（双绞线）进行连接。电气火灾监控系统的工作状态信息传输给消防控制室，在消防控制室图形显示装置或集中火灾报警控制器上显示，但该类信息与火灾报警信息的显示应有区别。 火灾自动报警系统技术要求本工程所采用的所有消防产品必须获得国家消防电子产品质量监督检验中心的产品检验合格报告。所用的火灾报警控制器、点型感烟火灾探测器、点型感温火灾探测器、消防联动控制设备和手动火灾报警按钮等设备必须获得应急管理部消防产品合格评定中心出具的产品认证证书。并且所有产品均须完全符合国家有关标准和规范的要求,符合系统要求的线制等要求。火灾报警控制器应能接入消防设施物联系统。（1）气体灭火控制盘1）采用壁挂式安装，具有单区控制功能；2）电源：AC220V 50Hz；3）工作环境温度：-10℃~+50℃；4）通过国家消防产品3C认证；（2）探测器所有火灾探测器均采用带地址的智能式探测器，火灾报警准确可靠，维护简便。所有火灾探测器均具备以下功能：1）抗干扰功能；2）具有自诊断功能；3）要求二总线制连接。独立地址编码。4）工作电压：DC24V。5）探测器允许使用的环境为：工作环境：相对湿度0～95%，环境温度-10～50℃，无凝霜。6）通过国家消防产品3C认证；（3）输入输出模块1）二总线制连接，独立地址编码；2）工作电压：DC24V；3）模块应易于拆卸、便于维护，所需电源由系统统一提供；4）通过国家消防产品3C认证；（4）总线隔离模块1）工作电压：DC24V；2)采用无极性二总线连接；3)使用环境：温度：-10℃~+50℃；相对湿度≤95%，不结露；4)通过国家消防产品3C认证；（5）声光报警器1）报警灯应是高亮度闪光灯，上面具有标识；2）电源为DC24V；3）编码型，通过总线连接控制器；4）通过国家消防产品3C认证；（6）紧急启停按钮1）工作电压：DC24V；2）编码型，与气体灭火控制器二总线连接；3）具有“按下喷洒”、“停止”按键；4）通过国家消防产品3C认证；（7）放气指示灯1）工作电压：DC24V；2）采用二总线连接；3）通过国家消防产品3C认证；（8）总线型消防电话分机1）工作电压：DC24V；2）采用无极性二总线连接；3）通过国家消防产品3C认证；（9）消防电源基本技术要求如下：1）消防用电设备的配电装置均采用专用回路双电源供电，并在末端配电装置处设置自动切换装置。火灾报警控制器配备UPS作为备用电源，蓄电池组的容量应保证火灾自动报警及联动控制系统在火灾状态同时工作负荷条件下连续工作3h以上。2）电源部分须有稳压功能，并在输出部分增加过压和过流保护环节。 电气火灾监控产品及技术参数本系统可以监测由电气线路、用电设备、器具以及供配电设备出现故障性释放的热能，如高温、电弧、电火花等引起的放电、短路或者过热等火灾隐患。本工程使用的电气火灾监控探测器必须符合GB14287.2-2014/GB14287.3-2014 标准，应具有国家消防电子产品质量监督检验中心出具的检测报告扫描件和应急管理部部消防产品合格评定中心出具的消防产品认证证书扫描件。探测器技术要求1)带有显示屏，具有报警蜂鸣器，能消音，具有运行、故障、报警指示灯。2)电气火灾监控探测器具有4 路剩余电流、4路温度监控、1 路开关量输出。3)剩余电流报警设定值 100mA～1000mA，调节精度1mA4)温度报警设定值：45℃~140℃ 调节精度0.1℃5)报警延时时间：1.0S～30.0S。6)显示范围：剩余电流：100～1000 mA，温度：0～140 ℃。7)使用环境：储存温度-20～＋70℃，工作温度-10～50℃，相对湿度 20～95％RH 无凝露。8)支持远程通讯及控制功能，能实现远程复位、远程刷新、远程状态查询功能。9)支持导轨安装。电气火灾监控软件应具有电气安全类软件著作权登记证书及软件测试报告，探测器的通讯接口应通过用户信息传输装置或消防物联网关接入广东联通消防物联网平台，应满足《广东联通消防设施物联网系统技术标准》的相关规定。（依据《广东联通电气火灾监控系统实施细则》要求）磁悬浮冷水机组技术要求 技术标准/规范中标方应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合以下标准（包含但不限于）。本文件提出的具体技术要求如与下述标准不一致时，以最新版本为准。（《蒸气压缩循环冷水（热泵）机组 第1部分：工业或商业用及类似用途的冷水（热泵）机组》 GB/T18430.1-2007《蒸气压缩循环冷水（热泵）机组性能试验方法》GB/T 10870-2014《蒸气压缩循环冷水（热泵）机组 安全要求》GB25131-2010《冷水机组能效限定值及能效等级》GB19577-2015《工业建筑供暖通风与空气调节设计规范》GB50019-2015《建筑节能与可再生能源利用通用规范》GB55015-2021《通风与空调工程施工规范》GB50738-2011《通风与空调工程施工质量验收规范》GB50243-2016《建筑设计防火规范》GB50016-2014（2018版）《数据中心设计规范》GB50174-2017 主要技术参数本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。基本条款本技术规范书的要求是对磁悬浮冷水机组的一般的技术参数、设计、制造、配置的最低要求，投标方提供的产品应是知名品牌。不能低于下述要求，但可以根据投标方的技术设计、制造能力和价格水平提供高于下述要求的设备。主要技术参数磁悬浮冷水机组主要技术参数表序号技术内容要求响应1型号由投标方提供2★单台额定制冷量（kW）≥3165（净冷量）3机组输入功率（kW）由投标方提供4单位制冷量耗功（kW/RT）由投标方提供5制冷剂类型R134a 6冷冻水进出水温度（℃）23/177冷冻水量（L/S）由投标方提供8蒸发器水侧压降（MPa）≤0.089冷却水进出水温度（℃）（夏季）31/3710冷却水进出水温度（℃）（冬季）20/2611冷却水量（L/S）由投标方提供12冷凝器水侧压降（MPa）≤0.0813冷凝器及蒸发器承压（MPa）1.014污垢系数（m2℃/kW）ARI标准蒸发器0.0176 冷凝器0.0440 15冷凝器回程/蒸发器回程2/216电源380V/50HZ/3Ph17电机额定功率（最大功率）由投标方提供18电机输入功率由投标方提供19电机运行电流由投标方提供20电机启动方式限流启动21电机启动电流≤1倍的额定电流22环境运行温度（℃）≤0至+4023机组最低冷却水范围（℃）≤13℃（国标工况下）24负荷调节能力（冷冻水出水温度保持不变条件下）国标工况下10%至100%无级自动调节25设计工况综合部分负荷性能系数值NPLV≥21.5026噪音值（dBA）≤85（距机组1米处）27操作界面中文液晶显示28控制系统整机微电脑直接数字集成控制、运行状态显示（冷机导叶开度，压缩机频率，压缩机进气温度、排气温度、进气压力、排气压力）、编程操作、自动控制装置检测、故障报警显示及故障记录储存等，主要零部件要求进口。29机组最大尺寸mm（长x宽x高）由投标方提供30机组净重/运行重量(kg)由投标方提供31机组无故障运行时间(hr)由投标方提供32机组重启时间（Min）要求机组启动时间<120秒，达到80％满载的时间<5分钟33谐波（中标后实施采购前需要第三方认证证书）<5%34中标后实施采购前需提供ARI550/590-98标准认证证书。35机组冷凝侧自带端盖集成式胶球在线清洗装置注：a、投标方需提供被AHRI认证的满足基本设备参数要求的选型报告或验证报告并加盖制造商公章，出具AHRI选型报告，打印后签字确认；在设计满载工况下，冷机的COP应不低8.5。b、机组正常运行寿命不少于150000小时。c、提供保修期3年内的备品备件（列出单价及清单，不计入总价）。d、本工程冷冻水供回水温度确定为17℃/23℃。考虑空调系统的安全可靠性，建议在运行初期，冷冻水供回水温度取12℃/18℃，在确保系统安全、稳定的运行前提下，逐步提高冷冻水的供回水温度，直至17℃/23℃；e、总制冷量偏差0～10%（只接受正偏差）。f、运行环境温度应按极端气象条件考虑。技术性能要求（1）每一台冷水机组应由同一厂家整体装配生产，其中包括离心式压缩机、封闭或开放式电动机、蒸发器、冷凝器，冷媒流量控制装置、润滑系统、微电脑控制屏及机载变频启动柜等。（2）除以上所述的配件应由同一厂家装配外，其余所有机组内部的管子连接、电气配线（包括启动柜至电机的配电）、进行加压和真空试漏等工作亦必须在工厂内进行，而在工厂以外装配的冷水机组将不被接纳或采用。注入冷媒等调试工程需在现场完成。（3）所有低温表面包括蒸发器、水室、吸入弯管、节能器和电动机冷却管等，须由原厂提供保温材料覆盖。（4）机组采用先进的磁悬浮压缩机技术，实现机组的无油运行，完全避免常规压缩机轴承的高摩擦损失，实现长期的无磨损运行，保证机组的高能效比。压缩机冷却方式采用冷媒冷却，不得减少要求的900RT净制冷量。（5）提供详细的电机散热量数据，将此部分额外冷量消耗考虑在设备中。对于开式电机中保证制冷剂、润滑油泄漏率的油封，因为属于易损件需定期更换，所以此次报价中需配一套轴封，若投标产品完全无油，则不用考虑。（6）变频式机组，可依负荷量自动调节：当机组部分负荷运行时机组随负荷变化进行自动调节。在机组微电脑控制中心的控制下，变频驱动装置（VFD）通过调节压缩机电机转速，同时配合调节进口导叶开度达到最佳效率，确保机组始终处于最优运行状态。机组制冷量调节控制范围为设计制冷量的100～10%，冷水机组在自动完成制冷量调节范围过程中应确保机组不发生喘振现象。机组最低冷却水范围要求低于13℃。（7）电动机启动柜:对于变频式机组,变频驱动、启动柜应该是启动、控制一体化设计的，并在工厂内直接安装于机组上，通过内部和控制模块的连接，在机组微电脑控制中心的控制下，有效控制和保护电机实现平稳启动和停止，在机组运行过程中，变频驱动装置（VFD）通过调节压缩机电机转速，同时配合调节进口导叶开度达到最佳效率，确保机组始终处于最优运行状态。变频驱动装置（VFD）应适用于400V+/-10%，3相，50Hz+/-2 % Hz电源。运行温度5～50℃，储藏温度-25～60℃，相对湿度10～95%。变频驱动装置自带滤波器，输入电流谐波含量<5%。配有防浪涌装置。（8） 机组启动要求机组需设置软启动措施，要求机组启动时间<120秒，达到80％满载的时间<5分钟，达到满载时间<10分钟。冷水机组需具备快速启动功能，通过自带蓄电池实现后备时间不小于15min。（9）离心机组须配隔离阀，以便维修时转移制冷剂，省去制冷剂储存装置。并应具有热气旁通。（10）控制系统：应使冷水机组从启动至停机实现自动化。一旦通上电，控制系统就执行全部必要的控制和安全保护的功能，包括工况和故障等监测控制。所有重要的信息均能在显示屏上显示出来，能自动记录，并带有通信接口可导出。以下要求，但不仅限于以下要求。投标方应中标后提供为本工程冷水机能提供的控制中心各种功能的详细说明（包括控制、安全保护、诊断等）。1）控制机组应装有可个别更换的模块结构的工厂安装和配线的微处理机控制中心。应配置成国际单位制，有中文显示。机组应提供下列标准信息显示（但不仅限于以下内容）日期和时间机组运行小时冷冻水进出水温度冷却水进出水温度系统的负荷需求，以百分比显示冷水机组运行温度和压力，温度精度百分位冷机实际制冷量及COP值计算每一台压缩机的参数；通讯、压缩机实际负荷要求，转速，IGV位置，压差，吸气排气压力，实际功率，期望功率，三项电流，喘振转速。水机实际输入功率主要参数曲线图24天的数据趋势（可导出）蒸发器和冷凝器中的制冷剂饱和温度制冷剂液位和膨胀阀状态轴承温度在运行的压缩机数量与实际运行参数。预设屏应显示。假如观视另一个屏之后，和假如在控制台上没有按键操作达15分钟，显示会自动转到预设屏，和背景灯熄灭。至少有4个功能键，在状态、日程、设定点和服务菜单结构（如下述）范围内应是软件驱动的。a 状态功能：除预设显示外，状态屏应可检查控制中心各检测点的状态，包括：蒸发器压力冷凝器压力压缩机排气温度电机绕组温度启动的压缩机数目控制点设定值各种装置的单个输出状态压缩机电机启动器状态选用的备用输入通道b.设定点功能控制装置应在机组运行和停机的任何时刻来检查和改变冷冻水出水设定点、冷冻水进水设定点和用电量限制设定点的能力。控制装置应该通过冷冻水进水或出水温度为来制定容量控制，并需可实现主机最大加载电流百分比调整。c 服务功能控制系统应提供一种密码保护的服务功能，让许可的人员来：检查和警报历史文件，包括25个有时间和日期的最近的警报/警戒信息。这些信息应以文字形式示出，而不是代码。执行冷水机控制装置的检测功能，以便快速认定失效的元件。检查/修改冷水机的配置检查/修改冷水机的占用期检查/修改系统的时间和日期微处理机控制系统应有一编程程序，满足机组启动前和停机后逐渐减速过程的润滑要求。控制系统应能在验证是否已有水流的前提下自动或手动启动/停止冷水机组。控制系统应能配置成使压缩机平缓停机。当停机按钮按下或远距离接触器打开，这种特性起作用时，导叶阀应关到一预置的电流大小，机器然后关掉。屏幕应有相应的显示提示。2）安全保护装置在下列任何一种情况发生时，机组应能自动停机。（不仅限以下内容）电机超电流电压过高或过低单循环回动蒸发器制冷剂温度低冷凝器压力高电机温度高压缩机排气温度过高蒸发器管束温度过低（冻结控制）启动器发生故障以上任何一种保护性限制都要求手动复位，并在显示屏上显示一警报信息，通知操作者停机原因。如在电源故障后自动再启动，则应不须手动复位或造成警报。控制系统应该探明接近保护极限的情况并在报警发生前采取自动校正措施。当以下任何一个参数超出它们的正常运行范围时，系统应自动降低冷水机容量：冷凝器压力过高电机温度过高蒸发器制冷剂温度过低电机电流过高在容量超载期间，应该显示一个预警（警告）信息，通知以接受的范围内，就应该结束超载并且将冷水机转入正常冷冻水控制。如果任何一个情况达到保护极限，冷水机应停机，而且显示一个信息，通知操作者造成停机和警报的是哪个情况。3）诊断和服务系统只需要收到一个启动的指令就应执行一系列预启动检查，以确定压力、温度等是否在预启动的限制范围内，据此允许启动进行。如果超过任何一个限制，就会显示一个文字警告信息，通知操作者预启动警告的原因。自诊断的控制检测应该是控制系统的一个组成部分，能快速辨别失效的元件，一旦控制检测开始，应检查所有压力和温度传感器，以保证它们在正常工作范围内。除了自动控制检测外，控制装置应提供一种手动检测，允许选择和检测单个元件和输入。热敏电阻检测和变送器检测应在显示屏上显示每个装在冷水机上的传感器和热敏电阻读数。所有超出范围之传感器都可以确认出。所有传感器都应具有快速拆解装置，不用更换整个传感器接线就能更换传感器。压力变换器应现场校正，保证精确的读数并避免不必要的变送器更换。变换器应是可维修的，不需卸掉或隔离制冷剂（11）每台冷水机组须提供本地及远端二种控制模式，具备RS232或RS485/RS422标准通信接口，并提供开放式通信协议。（12）还须相应配备以下附属设备：机组保温措施：机组投标方应对蒸发器壳体、压缩机吸气弯头、蒸发器下部节流器保温。保温材料应不少于40mm厚、导热率不超过0.040W/（m﹒℃），保温材料应符合GB/T17794-2021《柔性泡沫橡塑绝热制品》要求，保温材料耐火等级不低于难燃B1级，并在冷水机组的工厂内进行安装。现场安装完毕后需补充吊装部位等裸露部位的保温做法。水流开关或温度感应：机组投标方应提供每台机组两个压差式流量开关，以保护热交换器。如果蒸发器或冷凝器承受超过1.0MPa工作压力，则流量开关必须做出适当调整以适应承受相应的工作压力，除非机组的保护装置是通过在机组蒸发器底部安装温度感应方式来进行热交换器保护装置。随机备品备件和维修保养专用工具。（13）蒸发器与冷凝器承压容器，出厂前均应在水侧通过1.25倍额定工作压力下的压力检测和气侧的漏气测试。机组的蒸发器允许的冷水最低流量必须小于或等于额定流量的30%，最大流量必须大于或等于额定流量的110%。机组的冷凝器允许的冷却水最低流量必须小于或等于额定流量的30%，最大流量必须大于或等于额定流量的110%。（14）喘振区1）列出单台冷水机组在冷却水恒定在31摄氏度的情况下，发生喘振时的机组运行负荷。2）设备具有可靠措施，保证机组负荷20%及以上运行平稳，并具有有效的喘振避免措施，提供防喘振措施方案。（15）负荷调节1）详细说明机组负荷调节方式、调节原理。2）磁悬浮冷机内部运动部件从高转速到低转速或过程中，须避免出现运行不稳定情况，投标时提供相应解决方案或说明。3）冷量控制采用电机转速和位于叶轮进口的导流叶片开度，负荷调节范围应不小于20%及以上，调节方法不局限于热气旁通，可采用其它措施。4）明确机组的最佳工况运行范围。提供在不同冷却水温下部分负荷(25%、50%、75%、100%)电脑AHRI选型单。提供投标设备电脑选型表及参数：冷水出水温度17℃，负荷分别为20%~100%时能效值（与机组允许的最低冷却水进水温度（℃）及此时的流量变化值（%）相对应），同时提供相应负荷下所允许的最低冷却水进水温度，并填入下表：负荷（%）制冷量（kW）输入功率（kW）COP（W / W）最低冷却水进水温度（℃）若冷却水变流量时，机组允许的最低冷却水进水温度（℃）及此时的流量变化值（%）最低冷却水进水温度（℃）冷却水流量变化值（%）1009080706050403020不同冷却工况下典型负载率下冷水机组COP表（工况：17-23/31-37℃）900RT典型负载率冷凝器进水温度（℃）100%90%80%70%60%50%40%30%20%10%31302928272625242322212019181716151413间接蒸发冷却塔技术要求技术标准/规范中标方应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合以下标准（包含但不限于）。本文件提出的具体技术要求如与下述标准不一致时，以最新版本为准。《机械通风间接蒸发冷却塔工艺设计规范》（GB/T 50392）；《数据中心蒸发冷却空调设备》（T-DZJN27）《数据中心蒸发冷却空调技术规范》（T-DZJN10）《制冷用板式换热器》现行版（JB/T 8701） 《数据中心蒸发冷却水质标准》T∕DZJN81运行环境要求（1）空调系统要求全年24小时X365天不间断运行。（2）设备运行环境环境温度：	 	－10℃＜T＜+50℃相对湿度：       5%＜T＜95%海拔高度：	   小于1000米技术要求本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。（1）间接蒸发冷却塔是利用室外干燥空气为制冷动力，水蒸发吸热以获取冷水的冷却塔，即利用间接蒸发冷却复合直接蒸发冷却技术原理以制取更低温冷水的冷却塔。（2）间接蒸发冷却塔或同类设备（间接蒸发冷却冷水设备）须中标方提供CNAS、CMA认证的第三方检测机构出具的检验报告。（3）间接蒸发冷却塔应中标方提供选型报告并加盖制造厂商公章，选型报告必须至少包括水量、散热量、噪声、风机功率等关键指标。（4）本项目间接蒸发冷却塔布置在屋面，投标单位须中标方提供气流组织模拟分析，确保间接蒸发冷却塔满足设计需求的散热能力。（5）产品或所有配件/附件的外包装木板/材应经过高温等杀虫处理，不应存在松材线虫。主要技术参数以下要求是对间接蒸发冷却塔一般的技术参数、设计、制造、配置的最低要求，投标方提供的产品应是知名品牌。不能低于下述要求，但可以根据投标方的技术设计、制造能力和价格水平提供高于下述要求的设备。间接蒸发冷却塔主要技术参数表序号项目及内容投标要求备注冬季额定工况★散热量（kW）≥3300按900RT提供选型报告并加盖制造商公章循环水量（m3/h）≥480进水温度（℃）22出水温度（℃）16室外湿球温度（℃）15额定工况下的制冷能力≥100%机组运行功率（kW）≤81夏季额定工况★散热量（kW）≥3600提供选型报告并加盖制造商公章循环水量（m3/h）≥520进水温度（℃）38出水温度（℃）32室外湿球温度（℃）31额定工况下的制冷能力≥100%机组运行功率（kW）≤81漂水率（%）≤0.01需中标后提供同系列机组检测报告机组耗水量（t/h）≤1.5%，机组耗水量包含蒸发量、排污量、漂水量最大外形平面尺寸（长×宽×高）（m）≤17×6.6×8.6设备运行重量（T）≤60叶片材质铝合金机组风量（m³/h）投标方提供风机电机运行方式变频传动方式投标方提供集水盘深度≥450mm，储水量≥循环水量的1.2%，现场安装完成后补充集水盘的防腐处理间接蒸发冷却塔满负荷运行最大噪音值（dBA）国标点噪音值≤75填料材质改性难燃B1级PVC间接蒸发冷却塔水压降（kpa）≤80抗震烈度（度）≥7抗风能力（kPa）0.85间接蒸发冷却塔设计使用寿命（年）≥15注： 1）要求免费提供所有机组配套减振设施，投标方提供减震装置，安装在间接蒸发冷却塔混凝土（或钢平台）基础上（混凝土基础不在本次招标范围）。2）间接蒸发冷却塔至少应配备工作平台及梯子、（内外部）检修平台（及爬梯），巡视、维护检修通道，必须的安全维护栏杆等（其他要求参照间接蒸发冷却塔结构），不应影响间接蒸发冷却塔的热力性能，工作平台设置防滑处理。3）每一台间接蒸发冷却塔应由厂家提供完整的产品，包括但不限于风机、水泵、间接蒸发冷却换热器、直接蒸发换热器、控制系统、启动系统、安全保护系统、控制柜、箱体框架等配套设备组成，应能满足机组24小时*365天不间断100000小时以上运行寿命。4）应确保蒸发冷却冷水机正常制冷运行时室外环境温度为-10℃~50℃。★5）本项目临近沿海，设备选型要考虑防腐蚀、盐雾问题，确保设备在寿命期内正常运行。 变频控制柜序号名称型号与规格备注1间接蒸发冷却冷却塔变频设备与间接蒸发冷却冷却塔配套，每组电机配独立的变频控制器1、须配变频器、变频调速控制系统和变频控制柜；2、间接蒸发冷却冷却塔变频控制系统包括整个系统配置的设备、线缆等整套设备材料；3、变频控制柜提供BA接口，接口协议为MODBUS RTU-RS485，通讯点位应包含启停状态，故障信号、电流、电压、功率及累计电量等主电气参数。主要部件材质序号部件名称材质要求备注1框架结构厂家应答结构框架应满足机组强度、防腐、防火和使用寿命的要求2紧固件采用热浸镀锌件或不锈钢3塔体壁板厂家应答应满足机组强度、防腐、防火和使用寿命的要求4集水盘不锈钢，厚度≥1.5mm5进风格栅厂家应答满足进风量，防止风沙进入6电机防护等级：IP55、绝缘耐高温等级F级别螺栓、螺帽、垫片等应采用热浸镀锌钢或不锈钢材质。请投标方在到货前以附件形式提供相关说明文件。技术性能要求为严格满足全年全天候连续运转需要，并能在冬季室外湿球温度条件下满足系统冷却换热之需要，以保证制冷系统在设计条件下能够正常、高效、可靠、不间断运行，同时，为满足环保、防火、抗强风、抗强震的需要，间接蒸发冷却塔其主体材质，包括塔体须采用不低于G235（或相当于Z700）热浸镀锌钢板或不锈钢材质或塔体整体采用镀锌钢板喷塑工艺处理。间接蒸发冷却塔的间接段必须为开式系统具备自清洁功能，须按照安全、环保、节能、高效等原则进行设计和制造。为减小间接蒸发冷却塔噪声，风机建议采用低噪声型设计，具备重量轻、静压高、效率高、噪声低、低转速、高强度、大风量、运行节能、使用寿命长等性能。风机须经过动平衡和静平衡测试。每片叶片经测试后，静态平衡和叶片重量等数据要求标示在叶片表面上。风扇叶片要求其强度可靠，表面光洁，各截面过渡均匀、无裂纹、缺口、毛刺等缺陷。风机电机应为全封闭、过流式、可逆转、鼠笼式、球轴承电机，满足IEC标准，防护等级IP55，绝缘耐高温等级F级别，温升等级B级。电机的线圈、轴及轴承上都有特殊的防潮保护。使用380V、三相、25hz-50Hz电源。风机电机效率≥80%。电动机的电流值，不应超过额定电流值。变频控制（1）本项目间接蒸发冷却冷水机组风机设计为变频调速控制方式， 提供配套的间接蒸发冷却冷水机组变频控制设备（不包括压差传感器、流量感应器）。投标人需配合间接蒸发冷却冷水机组变频控制方案的制定及后续安装调试工作。（2）风机变频控制柜1）每台变频风机须一对一配变频调速控制装置。2）变频控制柜具有变频器故障时退出，具备自动、手动切换功能。3）变频调速控制装置的技术要求：A.配套的变频调速装置应具备以下功能：a.根据冷热负荷的变化即系统流量传感器的流量数据，根据固化在流量调节器中由各台间接蒸发冷却冷水机组的风机运行特性，自动决定运行风机运行台数和频率的策略（同时运行的风机必须同步）。必须使变频风机组在实时最低耗电工况下运行。具有停电自启动功能。b.可就地进行温度、PID等参数设定。c.本地与远程控制切换；远程控制提供频率输入输出信号为4~20mA接线端和提供无源反馈点（手自动、运行、故障）启停接线端。B.应带有与BAS的RS485通讯接口。提供一个总的通讯接口给BAS开放MODBUS通信协议，提供控制点地址配置表，并配合BAS厂商做好系统的集成工作。C.通过通讯接口，BAS系统可实现对风机的远程启停、并还能检测下列参数：a.风机运行或停止状况信号b.风机、变频器及传感器的各种故障状态信号。c.各变频器输出频率信号。d.各温差感应器测量输出信号。e.各流量传感器测量输出信号。f.就地手动控制状态信号。g.其它尚需提供的信号。4）.对供应商的附加要求A.中标后提供变频调速控制设计方案及方案内所选设备和配件、材料的规格、名称、价格、原产地等。所有提供的控制信号系统中间不应该有接头。B.风机变频系统感应器信号线路深化设计应由投标方配合进行。投标方应配合整个风机变频系统的安装、完成调试及技术培训工作。C.中标后提供变频调速控制系统的变频控制箱的功能及安装、操作手册或图纸。D.变频器的基本要求采用进口风机水泵类专用变频器，带内置式的输入输出双直流DC电抗器、RFI滤波器，至少一个PID调节器，可以自动根据负载调节载波频率，变频器所有的部件必须置于金属的壳体内。开放式串行通信界面：开放通信协议。电源输入：三相380伏50赫兹。        电压误差380V±10％。        功率因数：额定负载时为0.9。        上电次数：1次/分钟。输出：输出电压：电源电压的0～100％。        输出频率：0～120赫兹。        开关输出：无限。        加速及减速的时间：1～3600秒。转矩特性：启动转矩：110％持续大于等于1分钟。         高启动转矩：160％持续大于打等于0.5秒。         加速转矩：100％。        过载转矩：110％。数字信号输入：可编程输入数：大于等于8个。        电压电平：直流0～24V（正逻辑）。最大输入电压：电流28V。        输入电阻：约2000欧。模拟信号输入：可编程电压输入数：大于等于1个。          电压电平：直流0～10V可调。        输入电阻：约10000欧。        可编程电流输入数大于等于1个。        电流范围：4～20mA可调。        输入电阻：约200欧。脉冲输入：可编程脉冲输入数大于等于3个，电压电平直流0～24V。总谐波畸变：变频器在400V配电侧电源总线上的总谐波畸变TDD须符合IEEE 519的规定，变频器总谐波电压值畸变率THDU小于5%；总谐波电流畸变率THDI须小于5%，变频器的额定输出电流应大于电动机额定电流。外部条件：保护等级：IP00。环境温度：-5℃～＋45℃。保护：电动机过载保护，短路保护，接地不良保护，电压过高或过低保护，电动机缺相保护，市电缺相保护，散热片温控应确保超过90℃时自动关闭。E.控制器的要求：均采用变频启动。F.柜体外壳防护等级按室内不低于IP21，室外不低于IP55。柜体涂覆层应表面光洁、色泽均匀、无流挂、无露底；金属件无毛刺、无锈蚀。机柜门板、侧板平整，无扭曲、无变形，也不明显抖动。机柜及其附属部件、涂覆层、标志、饰物等均应采用难燃或不燃材料。G.PLC控制功能必须满足工艺流程的要求。H.操作LCD面板可提供友好的汉化界面，屏幕尺寸不小于7寸。I. PLC及其它主要低压电器性能不低于西门子、ABB、施耐德、霍尼韦尔、ABB等知名品牌。5）变频控制柜自带智能散热风扇，进出线方式为下进下出。6）间接蒸发冷却塔变频控制柜应具备与楼宇控制系统连接通讯接口（至少应具有 RS485 接口），通过 modbus 通讯协议将间接蒸发冷却塔的监控纳入到整个楼宇自控系统中。投标方应协助机电施工安装单位完成楼宇自控系统与间接蒸发冷却塔控制柜的通信。7）控制柜涂覆层应表面光洁、色泽均匀、无流挂、无露底；金属件无毛刺、无锈蚀。机柜门板、侧板平整，无扭曲、无变形，也不明显抖动。机柜及其附属部件、涂覆层、标志、饰物等均应采用难燃或不燃材料。箱、柜的尺寸、颜色由发包人统一确定，加工前必须获得发包人认可。柜内上端留不小于300mm的空间用于进线电缆压接。配电柜体顶部为防水型，下端要有底板。配电柜带底座。建议柜体不采用组装柜。配电柜及控制箱应满足室外使用环境，防护等级不低于IP55。投标人报价中应包括风险费用。要求供应商对所提供的配电箱、柜必须做到：正确的设计、固定牢靠、安装可靠、所用材料具有足够的强度、并具有合格的质量且无缺陷。配电箱、柜的质量要求及技术要求要符合国家相关的技术标准和相应规范要求。投标人只需根据图纸提供变频控制柜及变频控制柜和间接蒸发冷却冷却塔之间的控制连线。在变频控制柜需预留接点以便于招标人在使用中增加远程手动启停控制箱。投标人在到货前和竣工验收前应提供设备自带的各个电气箱、柜的电气系统图、二次接线图和电气箱、柜规格尺寸及电气箱、柜布置图，还应提供可指导施工的电气系统图，电气系统图应清晰标注各种电气参数（如所需相匹配的线缆型号、电气配管规格等技术参数）。电机外置（内置）应方便对电机、风机、轴承等进行维修，并配有铝合金或热浸镀锌钢扶梯，扶手的高度应不低于1.2米,要求安全、美观，须提供防护等级等相关文件，并符合安全生产要求。风机和风机轴由高性能的、自校直的、润滑脂包裹的、带防潮保护密封和完整的吊环的轴承支撑，轴承的设计寿命不小于80,000小时。间接蒸发冷却塔要求配备间接蒸发冷却塔专用变频电机。为确保风机传动系统的稳定性，风机轴承性能不低于知名品牌。塔体顶部应设置钢框架，以保证配管安装受力要求。所有的动力传动部件均承载在塔体钢结构上。间接蒸发冷却塔布水系统：布水系统应做到布水均匀、无堵塞、管道无腐蚀。喷嘴要求采用PP或者ABS材料，要求安装、更换简单。选用的喷头应为大口径，不堵塞，内部无活动件，免维护时间长。填料要求采取密封设置，填料整体板型要求结构合理，风阻系数小，气流水流分布均匀，水损失低。填料支架须耐55℃高温和-20℃低温不变形。填料片材质为改性耐高、低温阻燃型亲水性 PVC 材料，要求采用原生料；满足消防要求，氧指数≥32，达到难燃B1 级。填料安装时要求间隙均匀、顶面平整、无塌落和叠片现象，填料片不得穿孔破裂。填料设计应易于安装和取出清洗。收水器由PVC片材塑料薄片制成，经真空吸塑成型，或采用湿膜挡水器，以达到节水、减少水处理化学物质的使用和环保的目的，提供具体防漂水措施。间接蒸发冷却塔为自带集水盘型，集水盘的容水量及高度应保证在启动冷却泵后，不出现水被抽空现象及停泵后不出现水溢流现象，并有自动补水装置和手动应急补水装置，配有所需配附件及管道接口包括溢流口、排污口、出水口、补水管接口连浮球阀等（补水管接口每单元不少于2处）。间接蒸发冷却塔进出水处要求自带温度传感器，并包含温度传感器与冷塔控制柜之间的接线与安装。配水系统补充水量（包括生产过程的消耗损失、蒸发损失、风吹损失、渗漏损失）应在系统循环水量的1~1.5%之间；为检查填料，百叶，收水器的方便，须配备工作平台，位于风扇马达下面。间接蒸发冷却塔的出水口要求自带出水滤网，材质采用304不锈钢冲压网。不得采用编织网，目数满足过滤和流量要求。间接蒸发冷却塔进出水接口提供配对法兰。间接蒸发冷却器（1）间接蒸发冷却器材质、厚度、形状都应采用优质的材料和采用可靠的加工处理工艺，并满足换热性能要求；换热器寿命满足整机寿命要求。（2）投标方家生产的同系列间接蒸发冷却器换热效率不低于60%，中标后采购实施前提供第三方权威机构出具的检测报告为依据。（3）间接蒸发冷却塔在适当的运行保养条件下，必须有十五年以上的使用耐久性，间接蒸发冷却器须有良好的防冻、防风沙及防结垢性能，其防冻、防风沙及防结垢性能须结合间接蒸发冷却器结构原理进行说明，并中标后采购实施前提供间接蒸发冷却器使用案例（附案例照片及合同相关页的扫描件并盖章、相关项目可随时安排实地调研）。（4）提供间接蒸发冷却塔基础布置平面图，并标注设备尺寸及最小间隔尺寸要求（满足额定冷却能力为前提）。并根据附件图纸，核对场地条件，明确应答现有设备布置方案是否满足维护、检修空间要求。如现有图纸无法满足维护、检修空间要求时，供应商可以提供调整方案，供设计单位参考。请投标方在到货前以附件形式提供相关说明文件。空调循环水泵技术要求本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。总体技术要求本技术规范书的要求是对空调循环水泵的一般的技术参数、设计、制造、配置的最低要求，投标方提供的产品应是知名品牌。不能低于下述要求，但可以根据投标方的技术设计、制造能力和价格水平提供高于下述要求的设备。循环水泵设备参数表1序号设备种类规格型号备注1冷冻水循环泵Q≥500m3/h  H≥40m，效率≥86.6%，≤75kW变频2冷却水循环泵Q≥600m3/h  H≥32m效率≥86.9%，≤75kW变频循环水泵设备参数表2序号项目技术规格/型号/产地冷冻水泵冷却水泵蓄冷水泵放冷水泵1水泵的型号、制造厂/生产国2制造标准3泵的必需汽蚀余量：5泵的流量:    m3/h500m³/h600m³/h6泵的扬程：   mPa40m32m7泵的吸水高度：  m8泵的转速：  r.p.m9泵的轴功率： kW10泵体的重量：    kg11进口公称直径/公称压力：             12出口公称直径/公称压力： 13泵的旋转方向：                14轴承型式：15泵的实际效率（设计点）：   %16电动机技术数据（投标方填写）制造厂/生产国（型号）17额定功率：18额定电压：19转速     r.p.m20效率：       %21绝缘等级：22防护等级: IP             23重量：Kg                       24冷却方式：25旋转方向：26不间断运行时间：注：每台水泵均自带变频电机。（要求配套成品减振基础及弹簧减振器）。    进水方向需要注明参照方向，例如：从泵头往电机方向看时的进水方向。主要技术参数（1）水泵的电源为三相380伏50赫兹TN-S系统。水泵在负载变动时，能稳定运行。在正常运行状态下能保持高效率。（2）水泵具备就地启停功能。需提供排气或者放气装置。（3）水泵的振动：在良好的减震基础及弹簧减震器配合下，震动应降至最低值。当电机功率>45KW时，振动≤3.2mm/s。安装后需进行动平衡测试。（4）水泵的噪音：水泵运行时要求有较低噪声，应提供水泵实测标准状况下1米处的噪音值，应达到水泵运行噪音<80db（A）。（5）水泵选型曲线图1）必须提供水泵的运行状况曲线图，曲线图上应含水泵的流量-扬程曲线、效率曲线、功率曲线。水泵曲线必须由电脑选型软件选出,并提供相关依据。2）本项目变频调速控制水泵，必须提供水泵运行在25~50Hz之间，每隔5Hz的运行状况曲线图族。3）在水泵运行状况曲线图上，必须注明所选的水泵的工作点位值，并注明NPSH值，工作点必须位于最高效率点的左侧。并具有较好的并联工作条件。4）水泵的特性曲线应是负荷从最大流量到关闭，连续上升的曲线。泵应运行在最高效率点附近，允许在超越设计流量约20-25%的情况下运行，而不超过破坏点。5）各水泵零流量时，扬程不大于额定流量时扬程的120％。请投标方中标后提供相关曲线图。（6）水泵的材质结构要求：1）叶轮：采用青铜或不锈钢精密铸造或压制（提供具体规格)。请应答具体材质。2）轴：采用不锈钢。3）密封：采用碳化硅对碳化钨机械密封，橡胶部分材质为EPDM或等同技术，无故障运行时间不少于2万小时，累计运行寿命不少于8万小时。在各水泵要求的入口背压下漏水量不大于5毫升/时。4）轴承：应采用免维护轴承下，自动对位，径向止推轴承，油润滑设计可运行不少于10万小时。主轴须有安全罩保护，轴承座应预留安装轴温测量装置的位置。在容许工作范围内运转时，轴承的使用寿命应大于50000小时。5）泵体：采用球墨铸铁或灰铸铁，应与泵脚整体铸造。必须满足水压大于等于1.6MPa。6）耐磨环：可替换式，由具足够硬度能防止磨损的青铜制造。7）轴套：可替换式，由未经硬化处理的含12-13% 铬的316不锈钢制造。（7）水泵的电机：1）电机温升留有20K余量。2）在电压波动范围内（－10%～＋10%），水泵可在能效曲线上的任何点正常工作，配用电机能满足正常工作不过载。水泵的电机应能适用变频器供电频率在25Hz~50HZ之间变化。3）水泵应提供电机防过载措施。4）所配电机的能效等级必须符合IEC60034标准的IE4级及以上，绝缘等级为F级，额定电压为380V/50HZ，所配电机功率应至少超过设计工况点轴功率10%-15%的富裕量。（8）除非特殊说明，水泵设备吸入侧公称压力均为1.2Mpa。（9）水泵必须是高效节能产品，该产品或者同系列产品获得《国家节能产品认证》证书。所选用的全部水泵应为同一品牌。（10）输送介质：空调水泵为空调系统用冷冻水和冷却水。在一般正常工作条件下，泵送介质温度＜50℃。要求水泵承受周围介质温度应高达80℃。（11）泵的特性曲线应是显示连续特性曲线。无流量时水泵压头应比设计压头高约20%。泵应运行在最高效率点附近，并允许在超过设计流量的25%的情况下运行仍不超过破坏点。每个泵最大及最小的设计叶轮直径的差别不能多于10%。应提供每台水泵的流量——扬程、流量——轴功率和流量——效率3条电脑选型的性能曲线，并标明所选工况点。厂家提供不同转速频率的水泵特性曲线，如25HZ,30HZ,35HZ,40HZ,45HZ,50HZ等条件。板式换热器技术要求总体技术要求本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。本技术规范书的要求是对板式换热器的一般的技术参数、设计、制造、配置的最低要求，投标方提供的产品应是知名品牌。不能低于下述要求，但可以根据投标方的技术设计、制造能力和价格水平提供高于下述要求的设备。主要技术参数   板式换热器技术参数表一序号分项名称板式换热器应答备注1设备数量以清单为准2★单台换热量≥3300kW工况为表中参数要求3单台换热量允许偏差只能正偏差（满足AHRI标准或者偏差要求规范）4承压力≥1.0MPa5冷水侧进、出水温度（℃）17℃/23℃6冷却水侧进、出水温度（℃）16℃/22℃7传热系数W/(m².K)≤55008计算传热面积（m2）≥5209换热器板厚（mm）≥0.510板片间距(mm)2.0mm-4.0mm11板片材质SUS304或AISI304或AISI31612密封胶垫材质NBR，HNBR，NBRHT，EPDM，EPDMHT13框架板厚度（mm）≥50mm14压降（kPa）≤55kPa15换热器板片角孔口径（mm）DN250/DN30016角孔流速(m/s)≤517设计使用寿命（年）≥1518机组最大尺寸（长*宽*高）（mm）由中标人提供详细参数19热交换器效率（%）由中标人提供详细参数上述各项技术指标投标产品须逐条做出具体应答，请投标方点对点应答。技术性能要求板式换热器应提供AHRI选型计算书并能满足AHRI标准的技术要求。密封垫片必须满足国家标准NB/T47004-2017《板式换热器》的橡胶技术要求。每根密封胶垫上应有泄漏信号孔，确保脚孔密封的可靠性。导杆、支柱采用优质碳素钢或铝合金等坚固金属材料制造，并喷漆采用其它方法进行防锈处理。框架固定板、压紧板采用Q235－B普通碳素钢制造，并经喷丸除锈、喷漆、烘干等工艺处理。夹紧板应有足够的刚度，其厚度的选取满足国家标准要求。夹紧螺栓采用45＃优质碳素钢，并表面进行防锈处理，符合ISO630标准。法兰接口采用与固定板相同的碳素钢材料或不锈钢材料制造。焊接材料应符合GB/T 983 的规定。导杆、夹紧螺柱的选取应经计算确认。其计算方法应符合GB16049的要求。投标方中标后应提供计算说明。制造产品所使用的材料，机械性能和化学性能都应是合格的，工艺技术是科学合理的，材料应满足：1)没有不合格的损伤和缺陷；2)适用于该用途的材料；3)所使用的材料不应有毒性或有异味而影响人的身体健康。板式换热器框架应留有 10％的板片增容能力。组装的板式热交换器单元包括支架，导杆，活动压紧板，紧固螺栓，悬挂梁，板片组，固定压紧板和相关的零件，须根据现行板式热交换器NB/T 47004-2009的要求进行制造和加工。设备应附表面涂以环氧基树脂保护层的、标明性能参数的金属铭牌。设备组装应确保密封中心线始终保持同一位置，高压力或大面积应用时不易发生板片变形、移位或窜动现象，不会由于工况条件的波动导致产品失效，保证安全、可靠、长寿命；换热器框架应保证产品使用时不会发生挠曲变形并方便板片拆卸，防止动螺栓组合设计技术，仅需一人即可在现场完成产品的拆装；设备管道接口形式：采用法兰连接。板式换热器应尽量采用单流程设计，如采用多流程设计请标注。板式换热器组装时，宜均匀对称地拧紧夹紧螺栓，以保持板片的平行状态。组装后，当夹紧尺寸L小于1000mm时，两压紧板间的平行度偏差不应大于2mm；当夹紧尺寸L大于或等于1000mm时，两夹紧板间的平行度偏差不应大于夹紧尺寸L的3‰ ，且不大于4mm。板式换热器应尽量采用平行流设计，如采用其它形式请标注。风冷空调及水源多联空调（含新风）技术要求技术标准/规范中标方应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合以下标准（包含但不限于）。本文件提出的具体技术要求如与下述标准不一致时，以最新版本为准。《多联式空调（热泵）机组》GB/T18837-2015《多联式空调（热泵）机组能效限定值及能效等级》GB21454-2021《多联式空调（热泵）机组应用设计与安装要求》GB/T27941-2011《建筑节能与可再生能源利用通用规范》GB55015-2021《通风与空调工程施工规范》GB50738-2011《通风与空调工程施工质量验收规范》GB50243-2016技术要求本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。主要技术规格设备名称规格参数备注多联新风室内机制冷量≥28kW；制热量≥17.4kW风量≥3000m3/h，功率≤1.0KW，220V/50Hz　水源多联主机制冷量≥28kW，制热量≥31.5kW制冷供回水温度17/23℃制热供回水温度17/23℃功率≤5.5kW，380V/50Hz设备名称规格参数备注水源多联空调室内机（中静压风管式）制冷量=5.6KW；制热量=6.3kw；风管式侧出风型；功率≤200W，220V/50Hz;气液管Φ12.7/Φ6.4，冷凝水管DN25水源多联空调室内机（中静压风管式）制冷量=8.0KW；风管式侧出风型；功率≤200W，220V/50Hz;气液管Φ15.9/Φ9.5，冷凝水管DN25水源多联空调室内机（中静压风管式）制冷量=10.0KW；机外余压：50Pa；风管式侧出风型；功率≤200W，220V/50Hz;气液管Φ15.9/Φ9.5，冷凝水管DN25水源多联空调室内机（中静压风管式）制冷量=12.5KW，制热量=14.0kw；机外余压：50Pa；风管式侧出风型；功率≤400W，220V/50Hz;气液管Φ15.9/Φ9.5，冷凝水管DN25　风冷室外机制冷量：15.5kW;功率≤4.5kW，380V/50Hz风冷室内机制冷量：12.5kW，风管式室内机技术性能要求（1）冷媒采用对环境及臭氧层无污染的环保型制冷剂R410A，管路中的冷媒由厂家提供并加注。（2）采用直流变频压缩机，要求制冷综合性能系数IPLV（C）或全年性能系数APF大于国家规范规定的一级以上节能指标。（3）具有宽广的运转环境温度范围，范围为-10℃～45℃。列出非电辅加热最低温度正常运行的措施。（4）设备使用平均寿命不小于15年。（5）冷媒管配置、管线布置的要求。A.冷媒管极限主管长度不小于165米，室内外机高差极限尺寸不小于40米。在设计要求的室内、外机组的安装正、负高差或水平距离条件下，机组应在较高效率下可靠运行。B.冷媒管布置属厂家深化设计确定的内容，应尽量按甲方提供的图纸进行系统配置。C.依据多联式空调系统设备制造公司规定的技术文件选择冷媒管管径和壁厚，并提供选型的技术文件供招标单位复核。D.管路的要求:①冷媒管道宜采用紫铜管及专用接头，管径应详细参照所选厂家产品的技术规格。冷媒管道的连接严禁使用T字接头。分歧接头可水平或垂直安装，分歧冷媒管必须水平安装。 ②冷媒管道必须氮封焊接，管道封好必须进行气密性实验和气洗操作，具体要求应满足《多联机空调系统工程技术规程》JGJ014-2010相关要求。③冷媒管道的外表面应光滑、清洁，不能有分层、砂眼、裂纹、粗划痕、绿锈等缺陷，冷媒管道的截面圆度和同心度良好。④管道活动支架的具体形式和设置位置由安装单位视情况，做法参照相关国标图集。⑤管道的支吊架必须置于保温层的外部，在穿过支吊架处应镶以垫木。⑥冷媒管道应采用橡塑保温壳进行保温并确保保温层外表不发生结露、滴水等现象。绝热材料必须中标后提供有生产厂家的合格证书和国家质量检测证书。⑦保温管穿过墙身和楼板时保温层不能间断，在墙体或楼板的两侧应设置夹板或套管，中间的空间应以松散保温材料（离心玻璃棉等）填充。⑧对多联机空调系统，每根管子都要贴上标签，防止接错。E.其他冷媒管道要求应满足《多联机空调系统工程技术规程》JGJ014-2010相关要求。(7)变频多联机及室外机均采用低运转静音设计，室内机高速运转时不大于64dB(A)，室外机白天噪声不大于68dB(A)，满足国家标准，具有夜间特别静音模式。(8)变频多联机必须配置线控器，并且已包含在设备价内。控制器能够清晰显示操作状态，并具故障自诊断和定时器功能，且使用应简便。投标方应连带提线控器至其对应室内机的控制连线，并负责现场此部分的安装施工。(9)变频多联机必须具有智能化控制系统，且实现所有系统集中控制。并且已包含在设备价内。(10)可实现单独/集中控制，液晶显示运行状况，具有运行方式控制﹑温度控制﹑气流控制﹑故障诊断等基本功能。(11)在供电系统突然断电的情况下，设备具有来电自动重新启动的功能和断电保护功能。(12)设备具有设定系统开始和结束时间的功能。(13)必须带有自动设址和故障自我诊断功能，并有可配套的视窗版维修工具。(14)系统控制要求：（以下功能必须包含在设备报价内，如后期需要，除增加配套的网络设备外，不再增加控制系统的费用。）A. 变频多联机的控制要求：能够根据室内温度自动调节室内机冷媒流量，对室内温度稳定控制在±1℃；故障自动报警与保护；室内机风扇可自动调节风速；运行状态、送回风温度实时监测，并可在室内机控制器上显示；各种运行参数实时监测，可以同时在室内机控制器和集中控制台上显示；手、自动转换等。B.空调室外机控制功能要求：能够根据室内温度自动调节运行模式，进行制热和制冷的转换；故障自动报警与处理；运行状态实时监测；运行参数实时监测；手自动转换。运行记录显示。C.多联机控制器应具有RS485/422通信接口，不同控制器通信接口可单独设定地址，多台控制器通信接口可串在一条RS485/422通信总线上。可同步通过动环系统读取控制系统的运行参数，监视空调室内外的运行状态。D.多联机设备厂家须免费提供通信协议及相关软件，并免费协助后期动力系统监控集成商的工作。以上仅提出了设备基本技术要求的部分标准和规定。投标方提供的设备性能必须满足国家和行业强制标准，并确保安全﹑稳定﹑连续运行，如果投标方执行的标准高于国家或行业的标准，按照投标方的制造标准。(15)水源多联机空调综合部分负荷性能系数（IPLV）应满足《建筑节能与可再生能源利用通用规范》GB55015-2021中限值要求。(16)变频多联机空调的全年性能系数（APF)应满足《建筑节能与可再生能源利用通用规范》GB55015-2021中限值要求。(17)分体空调的综合部分负荷性能系数（IPLV）应满足《建筑节能与可再生能源利用通用规范》GB55015-2021中限值要求。(18)水源多联机主机进水管应自带电动两通调节阀。(19)多联新风机空气过滤网采用G4级+F6级及以上级别。加除湿设备技术要求技术标准/规范中标方应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合以下标准（包含但不限于）。本文件提出的具体技术要求如与下述标准不一致时，以最新版本为准。《民用建筑供暖通风与空气调节设计规范》GB50736-2012；《通风与空调工程施工质量验收规范》GB50243-2016；（《建筑机电工程抗震设计规范》GB50981-2014技术要求本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。主要技术规格技术参数表一序号技术内容招标要求投标响应1名称恒湿机2形式柜式，顶部进风，下侧出风3数量以清单为准4加湿量（kg/h）≥5（进风22℃，40％）5除湿量（kg/h）≥5（进风24℃，60％）6机组输入功率≤8KW投标方提供，应采用低功率产品7给水/排水方式自动/自动8风机变频风机9电源380V，50HZ10环境运行温度（℃）0至+4011机组尺寸mm（长*宽*高）结合图纸，由投标方提供12运行重量(kg)由投标方提供13过滤等级过滤，G4技术参数表二序号技术内容招标要求投标响应1名称恒湿机2形式柜式，侧进风，侧出风3数量以清单为准4加湿量（kg/h）≥5（进风22℃，40％）5除湿量（kg/h）≥8（进风24℃，60％）6机组输入功率≤8KW投标方提供，应采用低功率产品7给水/排水方式自动/自动8风机变频风机9电源380V，50HZ10环境运行温度（℃）0至+4011机组尺寸mm（长*宽*高）结合图纸，由投标方提供12运行重量(kg)由投标方提供13过滤等级过滤，G4技术参数表三序号技术内容招标要求投标响应1名称恒湿机2形式柜式，底部进风，侧出风3数量以清单为准4加湿量（kg/h）≥5（进风22℃，40％）5除湿量（kg/h）≥8（进风24℃，60％）6机组输入功率≤8KW投标方提供，应采用低功率产品7给水/排水方式自动/自动8风机变频风机9电源380V，50HZ10环境运行温度（℃）0至+4011机组尺寸mm（长*宽*高）结合图纸，由投标方提供12运行重量(kg)由投标方提供13过滤等级过滤，G4技术参数表四序号技术内容招标要求投标响应1名称移动式除湿机2形式柜式，侧送风3数量以清单为准4除湿量（kg/h）≥10（进风30℃，80％）5机组输入功率≤5KW投标方提供，应采用低功率产品6给水/排水方式自动/自动7风机变频风机8电源380V，50HZ9环境运行温度（℃）0至+4010机组尺寸mm（长*宽*高）结合图纸，由投标方提供11运行重量(kg)由投标方提供12过滤等级过滤，G4总体要求产品标准1）加除湿设备的设计、加工制造、材料、电气装置、检验、试验、安装、组装质量等应保证是符合有关最新规范、标准的。2）本技术要求未充分引述有关标准和规范的条文，投标方应保证提供符合本技术规范及要求和有关最新工业标准的产品。如果本技术规范书与国家现行标准和规范有不一致的地方，按照较高要求执行。不允许使用未成熟的或新研制开发的、没有实际工程使用的产品。本技术规范提出的是最低要求，并未对一切细节做出规定，投标单位应保证提供符合本技术规范要求和有关最新工业标准的产品。加除湿设备维护保养应简单易行。加除湿设备内部应采用防腐、防菌、易清洁、易维护、维护成本低的材料。可直接采用自来水。加除湿设备应采用湿膜加湿、制冷除湿方式，不能有水滴从风口吹到加除湿设备外部。整机平均设计寿命不低于7万小时。性能要求(1)	单台设备加湿量均应不小于设备规格表要求。恒湿机应确保满足技术要求的加湿量和除湿量，加除湿设备应确保送风气流的相对湿度不大于60%。机房湿度应能控制在40%-60%，控制精度应在±10%RH范围内。产品需满足在安装时，允许把相关温湿度探头安装在机房内，以便更准确的控制机房内湿度，具体安装位置可根据现场确定。(2)	环境适应性   1)	加除湿设备在室内0～40℃应能正常工作。   2)	加除湿设备在进水水压1.0MPa时应能正常工作。   3)	加除湿设备应设有防止空调送风泄压的装置。(3)	湿膜材料(4)	湿膜挡水板及湿膜外围配件1）湿膜加湿材料应采用进口高吸水率的纯高分子纤维(不含玻璃纤维湿膜)，具有难燃、自熄特性，防火等级为B1级，吸水率不小于250%，饱和效率大于90%，使用寿命达到8年以上；湿膜材料应具有防菌抑菌作用，可杀灭水中常见的菌类藻类真菌（应提供权威部门防菌性能检测报告）。2）所选用的湿膜材料必须表面光滑，具有良好的整体性，禁止使用表面多微孔状的湿膜材料或金属类湿膜材料。湿膜挡水板及湿膜外围配件湿膜挡水板的边框应采用具备防火、防腐、防菌、易清洁、易维护、维护成本低、不变型的材料。加除湿设备全部的水管路必须采用薄壁铜管或薄壁不锈钢管或聚丙烯管（PPR）或铝塑复合管（PAP或XPAP）。风机配置1）风机应有较高的运行稳定性，正常运转情况下，电机的使用寿命不少于10年，轴承寿命不少于10万小时以上。2）风机应具备在增大机外余压的情况下送风风量不减少。3）风机必须是变频EC电机，风机转速可依据湿度自动调节。加除湿设备进水系统应内置电动两通阀，电动两通阀启闭状态应具备由加湿设备自动控制和现场手动控制的功能，且能在漏水时自动关闭。加除湿设备水箱应配备排水阀，便于检修。加除湿设备噪音标准距机组一米处自由空间声压级低于70dB（A）。湿度控制要求加除湿设备应具备控制加湿量的功能，湿度可进行设置，并可按照设置的湿度要求自动调节控制机组运行，显示工作状态。对湿度的控制应能保证在设定控制点和精度控制范围内。室内湿度波动超限时，自动发出声光报警信号。湿度控制范围：40%～60%RH（控制器可调范围00％～99%RH）。湿度控制精度：5%RH，湿度波动超限应能发出报警信号。自控要求加除湿设备必须有进水阀安全保护和声光报警系统。当进水阀故障报警时，应自动停机保护。当发生进水阀故障报警，湿度超限，加除湿设备漏水、断水，电源缺相等故障时能发出声光报警，并自动关闭加湿系统。随机应配带漏水报警探测器，加除湿设备的漏水报警探测器必须为线性。应具有液晶大屏幕多行中文显示器，能显示温湿度状态，风机运行模式状态,水箱水位状态,湿度设定状态,湿度同步校准状态,远程监控编号状态,消毒装置工作状态及各组件的运行状态的功能 。机组应具有报警自动保护，自动恢复，自动重启动等功能。每台机组都应具有独立的控制系统、显示器、独立的温湿度传感器。以保证每台机组的正常运行及高精度运行。控制器具有如下功能：1）可现场设置各种参数。2）可控制和显示加湿器风机、进水阀工作状态， 环境温度、湿度的显示状态以及故障报警信息（包括漏水及溢水报警及压缩机报警等）。3）工作状态指示、水位异常功能报警。4）设置所需湿度， 在控制面板上显示当前实际温度和湿度值。可对加除湿设备出风温湿度进行监控。5）可提供开放的Modbus接口协议进行远程监控， 显示所有数据及设定。6）可现场手动调整湿度控制模式。监控性能：具有RS485接口及提供监控板（卡），支持Modbus等通信协议，以便BMS进行远程监控。具有良好的电气隔离（信号端子对地承受直流电压500V、1分钟不击穿或闪烁）。具备本地和远端两种控制模式，自动进行启停切换和数据保存，具有工作状态、告警信号的传送和控制功能。通信协议格式必须符合YDT1363《通信局（站）电源、空调及环境集中监控管理系统》，协议格式，与之不符的，应免费提供协议转换器或协议转换网关。电磁兼容要求加除湿设备的电气控制应具有抑制电磁干扰和谐波电流的性能，按 GB4343 进行测试，其连续干扰电压、连续干扰功率、断续干扰电压等值应不超过该标准中规定的干扰特性允许值。按GB17625.1进行测试，应不超过该标准中规定Ａ类设备的谐波电流限值。加除湿设备的电气控制应具有抗电磁干扰的性能，按GB4343.2进行测试，应不超过该标准中规定的Ⅱ类器具抗扰度要求。机械性能要求设备整机不得有任何制造、加工缺陷；到场验收时不得有任何遗漏、丢失、残损、锈蚀。外观：机柜表面喷塑均匀、无破损；信号灯、开关、传感器显示装置布局合理。操作及维修应安全、方便。各部件应排列合理、整齐；导线颜色和截面合理，布放平整；接插件牢固；进出线符合工程需要；具备抗震措施。铭牌要求1）机组铭牌、标记应平整、清晰，固定在机组明显的位置。所有提供的铭牌、指示、警告标识必须具有清晰的中文表示，且必须是永久、易识别的。2）铭牌主要技术参数齐全，并具有出厂编号，合格证，相关的认证标识，应显示机组型号、加湿量、生产日期、额定电机功率、额定电流、电压，电源特征及其它有关信息 。3）信号灯、开关、测量显示装置应布局合理。设备整机外壳应采用防腐喷塑钢板，厚度不小于1.5mm。设备整机应采取充分的防结露措施，并且本体的防结露保温工作出厂时已完成。加除湿设备水箱结构应保证其正常使用时不变形，并应有可靠的防腐措施。进口设备在机组本体上标有中英文对照的故障代码。国产标有中文故障代码。投标方中标后应提供完整可靠的机组及主要部件的中、英文对照技术资料，及时通告变更情况，并具有相当的技术支持力量。安装特性及适用性安装特性： 1）要求空调设备必须在靠墙安装时，能在设备前方进行全部维护、操作工作。2）每台加除湿设备只能有1个进水管接头和1个排水管接头。适用性：零备件规格统一或成为系列，并易于更换。电源性能加除湿设备的电气性能应符合IEC标准。电源制式：交流单相         380V±10%频率             50Hz±5%交流电源停电和恢复时，应有告警功能，电源恢复后，必须具备来电自启动功能，交流供电恢复时，设备应保持停电前的运行状态。加除湿设备的所有接线端子应是即拔、即插、即用的接口。控制电路应对交流电源和设备用电的过流、短路、过压、欠压、缺相、错相、过热等有可靠的保护装置和告警功能。防雷要求防雷要求应符合YD5098中D级要求，应选配该标准中规定的D级防浪涌器件，浪涌保护装置至少能承受电压脉冲（10/700μs、5kV）和电流脉冲（8/20μs、5 kA）的冲击。加除湿设备电气控制和安全保护的设计和检验应符合GB4706.1、GB4706.32及GB5226.1的有关规定。冷冻水型精密空调技术要求技术标准/规范设备所涉及的产品标准规范、工程标准规范、验收标准规范等应遵照（但不限于）下列技术标准和规范。出现两个标准不一致，或本技术规格书所使用的标准与供货商所使用的标准不一致时，除非特别说明，应按较高标准执行，并且所有标准采用合同生效时的最新版本。《数据中心和通信机房用空气调节机组》 GB/T19413-2024；《精密空调机组性能测试方法》GB/T25858-2010；《工业建筑供暖通风与空气调节设计规范》GB50019-2015；《建筑节能与可再生能源利用通用规范》GB55015-2021；《通风与空调工程施工规范》GB50738-2011；《通风与空调工程施工质量验收规范》GB50243-2016；《建筑设计防火规范》GB50016-2014（2018版）；《数据中心设计规范》GB50174-2017。技术要求本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。★基本设备参数冷冻水型机房空调设备名称冷冻水型机房空调空调形式房间级空调规格一送风形式上送风侧回风，侧接管显冷量（kW）≥60风量（m3/h）≥19000机外余压（Pa）≥100室内机最大尺寸（宽×深×高mm）由投标方提供，并应≤1700×1000×2000制冷消耗功率（kW）≤5，并提供具体数值空调规格二送风形式上送风侧回风，底部接管显冷量（kW）≥60风量（m3/h）≥19000机外余压（Pa）≥100室内机最大尺寸（宽×深×高mm）由投标方提供，并应≤1700×1000×2000制冷消耗功率（kW）≤5，并提供具体数值空调规格三送风形式上送风显冷量（kW）≥80风量（m3/h）≥24500机外余压（Pa）≥100室内机最大尺寸（宽×深×高mm）由投标方提供，并应≤2200×1000×2000制冷消耗功率（kW）≤8，并提供具体数值空调规格四送风形式下送风，底部接管显冷量（kW）≥130风量（m3/h）≥41000机外余压（Pa）≥100室内机最大尺寸（宽×深×高mm）由投标方提供，并应≤2750×1000×2000制冷消耗功率（kW）≤10，并提供具体数值空调通用参数供回水设计温度（℃）17/23设计送风温度（℃）21±1设计回风温度（℃）32设计回风相对湿度（%）30%盘管压降（kPa）≤100，并提供具体数值盘管承压（MPa）1.0显热比≥0.98电源形式380V 50Hz平均无故障时间（h）≥15万风机形式EC风机加湿功能无电加热功能无控制系统由投标方提供功能描述（2）冷冻水型风墙空调设备名称冷冻水型风墙空调送风形式弥散送风，上接管显冷量（kW）≥240风量（m3/h）≥46000机外余压（Pa）≥150供回水设计温度（℃）17/23设计送风温度（℃）22±1设计回风温度（℃）36±1设计回风相对湿度（%）≤30%盘管压降（kPa）≤180盘管承压（MPa）1.0显热比≥0.98电源形式380V 50Hz制冷消耗功率（kW）≤15，并提供具体数值平均无故障时间（h）≥15万风机形式EC风机加湿功能无电加热功能无室内机最大尺寸（宽×深×高mm）由投标方提供，并应≤2500×1200×2700控制系统由投标方提供功能描述设备性能要求每台冷冻水型精密空调应配有冷冻水盘管、送回风框架、变风量EC风机、微处理控制器，安装支架，空气过滤器等组件。投标机组中冷冻水型风墙空调应选用“/”型大面积换热盘管（铜管），其他空调选用“V”型大面积换热盘管（铜管），保障换热效率。 机房专用空调系统应具有高可靠性，要求机组平均无故障时间MTBF≥15万小时，并在实施采购前可提供MTBF计算书。机组的室内风机系统，为保障其可靠性，应包括多套独立的风机和电机。设备无电子再热器和加湿器。每台机组应标配漏水探测器，实时监测漏水情况，探知到漏水发生时，声光告警。投标机组应具有精密控制温度功能，配置的温湿度传感器检测温度精度应满足机房设计温度波动要求，中标后实施采购前可提供第三方测试报告。温度、湿度控制性能：温度控制范围：18～27℃。温度控制精度：设定点±1℃，温度变化率<±5℃/小时。温度波动超限能发出报警信号。空调机噪音标准：满足《计算机和数据处理机房用单元式空气调节机》（GB/T 19413-2010）规范要求。要求空调设备100%全正面维修。每台冷冻水型精密空调的进出水接管配备金属软管、法兰、相应密封衬垫以及紧固件。空调机组可根据设计或现场需要提供左侧或右侧方式的冷冻水接口。上送风机组风口须预留固定孔位，可采用拉铆或螺栓连接，可安装送风风帽，不配风帽的，可安装固定风管。设备元器件要求风机要求下送风机组采用下沉式结构，提高节能效果及工作效率。EC风机控制器安装于风机之外方便检修处，便于维修。保证货物运输安全及原厂组装，下沉式风机发货时应在机组内部，为一整体，在现场通过调节装置下沉，维护时可升起维护，最大限度减小维护空间。室内机外形尺寸及安装电机内置，下送风机房精密空调底部送风，顶部回风。下送风方式采用EC风机下沉式安装，出风方向需根据设计要求定，并配置EC风机下沉安装送风箱将空调风送至机房架空地板下冷池。接管方向：a风墙空调接水管方向是顶部接管或按图纸要求确定接水管方向，否则现场无法安装。b下送风机房精密空调风柜的接水管方向是底部接管或按图纸要求确定接水管方向，否则现场无法安装。c上送风机房精密空调风柜的接水管方向可满足现场侧面和底部接管，整机可由全正面进行现场维修。请投标方应答是否满足。每台空调机都必须具有单独的微处理器以及单独的机房专用系统。请投标方在投标文件中注明。 风墙空调安装时，需根据现场情况，深化与孔洞的安装连接方式，保证减震及密封效果。空气过滤器要求机组配置初效过滤器，过滤器应采用阻燃型材料，过滤器符合国标GB/T 14295-2019《空气过滤器》粗效4级或欧标EN779-2012《一般通风用空气微粒过滤器过滤性能的测定》中G4级，初阻力不大于50Pa。机组可保证机房内循环气流中粒径大于0.5μm的微尘不多于17600粒/升，整机可由机组前面进行过滤网的更换及设备现场维修。每台机组应标配气流故障告警和滤网堵塞告警功能。电动二通阀要求机组配置电动二通水量调节阀，根据空调的出风温度自动调节冷冻水流量。冷冻水型机房空调的二通阀在机组停机状态下保持关闭，冷冻水不循环。控制系统要求具备断电记忆功能，并能在电源恢复正常时自动启动（自动启动应恢复到停机前设定的状态）。有先进的微处理控制，采用先进的模糊逻辑控制或PID调节技术，具有全中文7寸液晶触摸显示幕，能显示温湿度曲线，具有图形显示机组内各组件的运行状态的功能，具有不小于400条的大容量的故障报警记录储存的功能，具有过压、欠压、漏水等报警及故障诊断、告警记录功能，具有自动保护、自动恢复、自动重启动等功能。控制系统具有多级密码保护功能，可实现运行和故障的全中文显示。冷冻水型精密空调应提供方便的本地和远程监控的两种控制模式。标准配置具备RS232或RS485监控接口，可实现群控功能，可最多32台机组进行群控，可实现主备、轮巡、层叠、避免竞争运行等功能。具有设备运行参数的设置及智能判断功能，对于超常规的参数设置（错误命令）能自动拒绝。系统具有三遥功能。开关量和控制操作准确性应达100%；模拟量精确度应达到交流电量误差≤2%、非电量误差≤5%。显示面板或表头显示值从通信接口读出的三遥值保持一致。遥测项目：送、回风温度、送、回风湿度、显示机组工作状态等。遥信项目：开/关机，电压、电流过高/低，回风温度高/低，回风湿度高/低，过滤器正常/堵塞，风机正常/故障等。遥控项目：空调开/关机。设备控制系统均需接入动环监控系统，同时控制系统需开放通讯协议，方便控制平台读取各系统的数据。控制系统应满足联通集团系统B接口和C接口相关要求，满足总部IDC集中数字化平台要求的通讯接口和协议，控制系统并可向第三方系统或设备提供开放接口，提供标准以太网连接和TCP/IP协议及RS232、RS485等接口。外观要求冷冻水型机房空调各部件使用油漆或涂装时，表面油漆或涂层应均匀，不应有气泡、留痕、龟裂、起皱等缺陷，电镀件表面应光滑，镀层应均匀，不应有剥落、露底、针孔、明显的花斑、划伤等缺陷；塑料件应耐老化，且不应有裂纹及明显留痕等缺陷。表面喷涂均匀、无破损，应具有良好的刚性和防腐性能，设备安装、操作、维护安全方便。设备内部部件排列合理、整齐，导线颜色和截面合理、布放整齐，接插件牢固，进出线符合工程需要，具备抗震措施。保温及防腐要求机房空调所用的材料、设备部件及水管管路在与液体、其它金属或周围环境接触时不应被腐蚀或造成腐蚀。在有可能发生腐蚀处，应适当采用防腐材料及防腐措施，包括避免不同金属相接触。冷冻水型机房空调管道及连接处、阀门等都应有有效的保温隔热措施，保温材料应采用满足消防要求的优质难燃级或不燃级发泡橡塑材料保温，保温层经济保冷厚度必须符合国家标准且保证机组运行过程中在保温层表面无凝结水产生。保温应美观、不妨碍运动部件的活动，并能方便拆洗和维护。防雷要求防雷要求应符合YD5098-2005中D级要求，应选配该标准中规定的D级防浪涌器件，浪涌保护装置至少能承受电压脉冲（10/700μs、5kV）和电流脉冲（8/20μs、5kA）的冲击。使用的设备应为工信部测试通过的产品。机组电气控制和安全保护的设计和检验应符合：GB4706.1、GB4706.32及GB5226.1的有关规定。电源要求空调机组的电气性能应符合IEC标准电源制式：交流三相+PE+N    380V+15%——-10%频率             50Hz±2Hz交流电源停电和恢复时，应有告警功能，电源恢复后能自动或人工启动。控制电路应对交流电源和设备用电的过流、过压、欠压、缺相、过热、短路有可靠的保护装置。具有良好的电气隔离（信号端子对地承受直流电压500V、1分钟不击穿或闪络）。蓄冷罐技术要求技术标准/规范设备所涉及的产品标准规范、工程标准规范、验收标准规范等应遵照（但不限于）下列技术标准和规范。出现两个标准不一致，或本技术规格书所使用的标准与供货商所使用的标准不一致时，除非特别说明，应按较高标准执行，并且所有标准采用合同生效时的最新版本。《蓄能空调工程技术标准》（JGJ 158—2018）《蓄冷系统性能测试方法》（GB/T 26194—2010）《供冷供热用蓄能设备技术条件》（JG/T 299—2010）《蓄冷空调系统的测试和评价方法》（GB/T 19412—2003）《民用建筑供暖通风与空气调节设计规范》（GB50736-2012） 《公共建筑节能设计标准》（GB50189—2015） 《广东省公共建筑节能设计标准》（DBJ 15-51-2020） 《硬泡聚氨酯保温防水工程技术规范》（GB 50404-2017）。《喷涂聚脲防水工程技术规程》（JGJ/T 200-2010）《钢制压力容器焊接规程》JB/T4709；《气焊、手工电弧焊及气体保护焊焊缝坡口的基本型式与尺寸》GB985；《承压设备无损检测》JB/T4730；《压力容器封头》GB/T25198；《压力管道安全管理与监察规定》劳部发[1996]140号；《压力容器安全技术监察规定》质技监局锅发[1999]154号；《压力容器》GB150.1～150.4。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。技术参数序号项目及内容招标要求1数量（台）62蓄冷罐全容量（m3）≥403蓄冷罐总长度（mm）根据厂家选型4蓄冷罐筒体内径（mm）30005设计压力（MPa）1.06冷冻水供回水温度（℃）17/237持续放冷时间（min）≥158冬季防冻最小流量（m3/h）厂家提供数据9放冷效率≥85%10充（放）冷接口尺寸（mm）DN20011排污口尺寸（mm）厂家提供数据1224小时温升（℃）≤0.313抗震烈度（度）714设计使用寿命（年）≥2015设备运行重量（kg）厂家提供数据16材质要求17罐体材质Q345R热轧钢板17a布水器材质根据厂家选型17b温度传感器每500mm间距一个，独立温度探点，可在线维修18温度传感器精度（℃）±0.319压力传感器（个）220压力传感器精度（MPa）±0.121安装环境地下室，卧式安装技术要求总体要求（1）本技术规范书所指的蓄冷罐为钢制闭式立式承压蓄冷罐。投标方中标后，实施采购前提供的蓄冷罐技术参数应满足本技术规范书和图纸的相关要求。每台闭式蓄冷罐均需提供设备技术数据、装配图、安装基础图，提供完整的产品和服务，包括但不限于：罐体结构、布水系统、保温、外保护、传感器、监测箱、维修扶梯等。（2）每台闭式蓄冷罐投产后，要满足数据中心应急制冷的需求，将保持每年365天×24h的常年运行工况，要求投标方提供的设备必须质量稳定、可靠，使抗震及防倾倒要求：投标方应根据有关要求及标准对其负责的设备作出适当的抗风、抗震及防倾倒保护，并对基础提出要求，以满足所在地7度抗震设防烈度条件下设备能保证它的结构完整性和连续运行。（3）所提供的所有设备和仪器应能满足在项目所在地的极端气候条件下连续工作。（4）要求闭式蓄冷罐连续运行设计寿命不少于二十年，厂家需充分考虑设备的使用条件。一般要求（1）设备组成：蓄冷罐本体采用Q345R热轧钢板焊接。蓄冷罐应配置组合型布水器、温度、压力传感器及智能监测箱、检修人孔、爬梯，、进出水接口、排气阀、排污阀等标准接头。（2）本项目要求投标方应根据现场条件、蓄冷罐规格、项目地抗震设防等级等综合考虑，对蓄冷罐基础形式提出建议，并根据基础形式来设计蓄冷罐本体支撑、固定方式。（3）投标方中标后应提供完整的投标产品资料、主要配件（包括罐体、布水器、温控器等）的材质、品牌、控制要求、配电要求等；投标方应根据本设备暖通及电气专业图纸，复核管线接口、控制柜内配置要求。（4）蓄冷罐需设置独立的温度和压力监控测评系统并配套液晶触摸显示屏，能在显示界面上实时显示出蓄冷罐温度、压力变化情况以及能量利用情况，监测系统可通过ModBus协议将运行数据传送给BA系统。（5）每台蓄冷罐单独配置智能电气监测箱，电气监测箱应具备：1）实时采集并能就地显示各项运行数据（包括但不限于：弗劳德数（Fr）、雷诺数（Re）、蓄冷量、可放冷量、有效利用率、斜温层厚度、温度、压力及泄漏报警等）。2）具备压力高低限报警，报警参考值可现场设定；3）具备温度高低限报警，报警参考值可现场设定；4）提供各罐充冷完成、放冷完成的信号，参考值可现场设定；5）罐体内温度升高至设定值需要启动冷水机组的信号，参考值可现场设定；6）罐体内温度降低至设定值需要停止冷水机组的信号;，参考值可现场设定；7）能切换页面并点击查询历史运行曲线；8）能切换页面并点击查询运行数据报表；9）能自动记录运行故障并能切换页面点击查询维护的要点；10）电气控制箱需提供开放RS485接口，标准Modbus-RTU协议，协议内容须包括以上各条要求的信号。（6）蓄冷罐厂家的设备应具备已完工数据中心应急供冷用途承压蓄冷罐的第三方国家级权威检测机构（带有CNAS和CMA标识）出具的性能同系列检验报告。在中标后，实施采购前请以附件形式提供同系列检验报告，检测报告的检验结论中必须至少包括：蓄冷量、水阻力损失、蓄冷效率、放冷效率、24小时静置温升、放冷时长等关键性能指标，提供报告复印件和查询路径。（7）制造商需具备3年或以上相关制造经验，需具备特种设备制造许可证（压力容器生产资质），并配合现场安装、调试；为配合现场安装，蓄冷罐厂家宜具备相关资质。以上资质所属单位名称须与制造商名称一致，蓄冷罐不允许贴牌生产。罐体要求（1）投标方提供的蓄冷罐需满足系统连续供冷需求，必须根据空调系统设计容量独立支撑空调系统满负荷运行15分钟以上，同时在中标后，实施采购前提供需出具蓄冷罐有效放冷时长计算书、板材厚度计算书和强度校核计算书等。（2）蓄冷罐的许用应力取值、腐蚀裕量、焊接接头系数得选取应严格按照《压力容器》GB150.1～150.4-2011的规定要求，并选取与之对应的焊接工艺。（3）设备施焊前，受压元件焊缝、与受压元件相焊的焊缝、熔入永久焊缝内的定位焊缝、受压元件母材表面堆焊与补焊，以及上述焊缝的返修焊缝都应按照NB/T47014进行焊接工艺评定或具有经过评定合格的焊接工艺支持。（4）C、D类接头的焊脚尺寸，在图样无规定时，取焊件中较薄者之厚度。补强圈的焊脚，当补强圈的厚度不小于8mm时，其焊脚尺寸等于补强圈厚度的70%，且不小于8mm。布水系统要求（1）蓄冷罐利用水在不同温度时密度不同的特性，通过水流分配系统利用水密度差进行水温分层，从而减少冷水和温水混合造成的冷量损失，达到蓄冷目的。要求布水器设计的Froude<1，以保证蓄能罐在竖直方向上的温度分层；布水器的出口Re<2000（投标方提出的深化设计标准需高于此标准），必须保证蓄冷罐的蓄放冷效率大于85%。（2）厂家布水系统宜采用可调节型布水方式（如组合式布水器），从而降低斜温层的厚度及布水死角，达到控制释冷及蓄冷过程中罐内水流平稳、避免罐内水流无序扰动、最大程度减小斜温层厚度的技术要求。投标方应在中标后，实施采购前提供详细的布水装置特性说明及布水器深化设计图纸。（3）投标方需在中标后，实施采购前出具布水器深化的水力计算书（包含温度、阻力、流速、等指标参数），同时结合专业软件进行CFD模拟，需在中标后，实施采购前提供以下模拟数据：1）流体模拟软件中建立的模型、网格划分结果和网格质量检查结果；2）流体模拟软件边界条件和参数设置（包含选用的计算模型、流体介质设置和进出水口的参数设置等，需根据本项目设计的流量、流速、水温等参数进行边界条件设定，提供截图等证明资料）；3）提供CFD模拟结果：蓄冷罐温度场的变化过程，能够显示蓄冷罐温度分层情况和斜温层的厚度；蓄冷罐布水器进出口的速度矢量图和蓄冷罐内部速度云图，确保布水器进出口流体分布均匀，罐体内无涡旋；蓄冷罐放冷过程监控点的温度变化曲线图和监控点的原始温度记录数据。（4）辅以在运行项目后台实际监控参数进行验证，在中标后，实施采购前提供两个或以上已运行项目的监控数据及运行分析，验证设备性能效率，在中标后，实施采购前提供后台运行平台的软件界面截图，且有必要时可要求投标方现场展示后台监控数据。（5）布水系统材料的选用原则：应具备使用寿命长，耐腐蚀、维护简单等特点，使用寿命须不少于20年，如采用碳钢制作，必须进行高等级的防腐处理。蓄冷罐构造要求（1）蓄冷罐材质为Q345R热轧钢板，内外需进行防腐除锈处理，防腐材料为环氧富锌漆。蓄冷罐内壁应进行底漆-中间漆-面漆三道防腐，蓄冷罐外壁应进行底漆-面漆两道防腐，蓄冷罐板材在卷板和拼装前必须进行喷砂处理。（2）蓄冷罐需按照蓄冷温度设置保温层，日总热损失率必须保证最热月24小时内静置温升不高于0.3℃。选用难燃B1级聚氨酯发泡保温材料，容重为40～45kg/m3，导热系数≤0.035W（m·K）。保温厚度不小于80mm。本项目地处于夏热冬冷地区，投标方需在中标后，实施采购前提供出具蓄冷罐防结露计算书和24h静置温升计算书。聚氨酯现场喷涂保温层施工环境温度建议不低于10℃，喷涂作业应控制在3-4层成型，材料表面光滑平整，无缺口，表面无大面积褶皱，厚度均匀，切口整齐颜色均匀稳定。（3）保温层外需设置0.5mm厚度彩钢板保护层。保护壳施工要求板材平整，板间咬口均匀，保护壳与保温材料贴实不留缝隙。外壳颜色中标后由发包人指定。温度、压力探点要求蓄冷罐需安装温度、压力监测系统并配套智能监测箱，给空调群控系统提供RS485智能接口，用于监测蓄冷罐放冷速率等信号。温度、压力传感器及控制元器件应采用知名品牌通用元器件，温度传感器应具有可在线维修、更换功能。蓄冷罐中心每隔500mm应配备一个温度传感器，并沿罐体均布。安装配备和预埋件要求提供蓄冷罐与进水管路、出水管路、排污管路的接口参数，以及蓄冷罐对土建的接口条件。蓄冷罐的排气阀、排污管需做电伴热，防止低温结冻。罐体组装附件，直接与保温层外空气接触部分（如检修平台、爬梯拼装连接处），均采用3mm橡胶板作为绝热层进行防冷桥处理。投标方提供蓄冷罐的基础及预埋要求，提供预埋件地脚螺栓，并派专业工程师进行预埋指导。地脚螺栓的预埋由总包方负责。探伤要求（1）根据《压力容器》GB150检验验收规范要求，压力容器出厂需做无损检测，并由第三方专业机构提供检测报告，本次招标要求蓄冷罐焊接组装完成后由中标方提供射线检测或超声波检测报告。（2）针对容器不同部位，采用不用的检测技术进行检测。对容器接头采用射线或超声检测。检测时，应在形状尺寸检查、外观目视检查合格后，再进行无损检测。射线检测的技术要求：按《承压设备无损检测》NB/T4730对焊接接头进行射线检测；超声检测的技术要求：按NB/T4730对焊接接头进行超声检测，其合格指标见下表:检测方法检测技术等级检测范围合格级别射线检测ABA、B类接头全部Ⅱ局部Ⅲ角接接头、T形接头Ⅱ超声检测脉冲反射法BA、B类接头全部Ⅰ局部Ⅱ角接接头、T形接头Ⅰ其他要求在中标后，实施采购前需提供以下技术资料：（1）投标方需出具蓄冷罐的结构计算书，并提供深化设计图纸；（2）投标方需出具蓄冷罐温度测量系统布置详图；（3）投标方需出具蓄冷罐保温防结露计算书；（4）投标方需出具开孔补强计算书；（5）投标方需自行组织踏勘现场，制作方案应满足现场实施条件。补水及水处理设备技术要求技术标准/规范设备所涉及的产品标准规范、工程标准规范、验收标准规范等应遵照（但不限于）下列技术标准和规范。出现两个标准不一致，或本技术规格书所使用的标准与供货商所使用的标准不一致时，除非特别说明，应按较高标准执行，并且所有标准采用合同生效时的最新版本。JB2932-1999《水处理设备制造技术条件》GB/T50087-2013《工业企业噪声控制设计规范》GB/T7353-1999《工业自动化仪表盘、柜、台、箱》GB/T13384-2008《机电产品包装通用技术条件》GB/T50050-2017《工业循环冷却水处理设计规范》电磁悬浮净化装置本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。设备清单设备名称适应管径性能参数备注电磁悬浮净化装置DN600(冷冻水系统）电感每秒变化：2000～24000次输出特性：lkHz～20kHz功能要求（1）原理作用：输出特性：lkHz至20kHz，线圈电流平均每秒变化：2000～24000次，最高40000次；保证了系统管道，阀门，冷机，冷却塔填料等部位无水垢沉积，对水系统的长期稳定运行，防垢，除垢，绿色节能、环保、高效，并能增强循环系统的整体使用寿命、稳定性及安全性。（2）冷却塔填料无水垢沉积，冷凝器的小温差值，每降低1℃，制冷机组运行能耗将下降3%，能效率提升15-35%，达到防垢、除垢的效果。（3）耗电小，运行费用低，免维护。（4）设备使用寿命长达15年以上。技术要求（1）工作原理：采用将线圈直接缠绕在管道外壁，通过缠绕线圈在水中产生一个频率、强度都按一定规律变化的电磁场，来实现阻垢、除垢作用。（2）主要功能：防垢率≥95%。（3）工作电源电压：220VAC±10%，功率≤1200W。（4）输出信号：交流方波，频率可根据现场工况用户自行调整。（5）线圈电流每秒变化：2000～24000次。（6）出厂输出特性：1K～20KHz。（7）主机使用寿命：15年以上。（8）显示屏幕：不小于5英寸高清分辩率彩色液晶触摸屏，信息清晰展现，带触摸笔。（9） 信息显示：屏幕实时显示装置处理信息，根据系统及装置工作而不断变化信息。   （10） 设备防护：金属外壳，IP54。（11）传感器类型：铜线式电磁线圈。（12）设备有效作用距离：可达5KM。（13）工作温度：-50至＋90℃，特殊温度可定制。（14）承受参数：可适用于高电导率介质，可至3000us/cm及以上，最大管径可至2m。    （15）管道适用材质：适用于多种类型管材：铁管、钢管、铜管、及塑料管等；可适用于高硬度水，油水混合液及污水。（16）安装方式：将装置外置电极直接安装在系统外壁，不切割管道、不做法兰、不做旁路，并可根据现场工况安装，不受距离及周围条件限制，立管、横管、弯头处均可安装。（17）运行、维护：绿色信号灯表示正常工作，红色信号灯亮表示不工作；不需要定期擦洗电极或更换作用装置。（18）系统分布及升级：装置可做到能随时翻开主机外壳，随时直观装置内部全部电路系统分布情况及装置实时工作情况，便于后续的升级及维护工作。（19）中标方实施采购前提供专业第三方权威中心认证及效果实验报告，绿色建筑节能认证，UL安全认证。（20）供货范围：主机、附带信号传输装置、附件,设备成套提供。（21）质保期内免费维修、维护、升级。电离净水装置本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。设备清单设备名称适用保有水量（m3）性能参数备注电离净水装置600m3（冷却水系统）适用于旁流管径：DN80，压力：0.6MPa；P≤120W（220V,50H）冷塔进水管功能要求（1）主要功能：杀灭藻类≥98%，大肠杆菌≥95%，蚀铁菌≥95%等有害菌类及微生物，避免管道腐蚀。（2）保证“冷却塔填料无藻类滋生，冷凝器的小温差值”每降低1℃，制冷机组运行能耗将下降3%，降低运营成本，延长设备使用寿命，免维护。技术要求（1）工作原理:电离净水装置释放的微量铜和银离子在水中时，这些阳离子，即表面活性离子就是一种有效的杀菌剂。当带正电荷的铜或银离子在微生物细胞壁上的负电荷区域形成静电键的时候，消毒作用即产生。这些静电键产生应力，改变了细胞壁的通透性，减少了维持生命的营养成分的正常摄入。（2）输入电流：电压为交流115V时，2A；电压为交流230V时，1A，47-63Hz。（3）输出电压：直流20V。（4）输出电流：在最小频率1000Hz时，峰值10Amp。（5）设备由主机控制器和一套电极组成。（6）主机能够给电极发出精确的低压直流信号（毫安级）。（7） 主机使用寿命15年以上。自带铜离子测试仪，可根据工况人工自行调整离子数量，以期达到现场实际需要。（9）电极部分三通需具备观察视镜，方便随时查看电极损耗及污染情况；随机配置检测试剂包，便于日常水质检测。（10）中标后实施采购前提供第三方产品检测报告。板换反冲洗装置本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。设备清单设备名称性    能    参    数应用部位备  注板换反冲洗装置适用管径：DN300，承压1.6Mpa,功率：≤1.0kW/220V。板式换热器冷却水侧具体型号根据板换进出口口径和流量技术要求（1）工作原理：该系统由换向系统和控制系统组成，四通换向阀通过变换介质流动方向，反向逆流冲洗换热器表面污垢，使换热器表面一直保持在洁净状态；（2）材体&传动管：Ss400；（3）轴&键：S45C；（4）滑块环（2X）：特氟龙；（5）轴承：青铜制品（铜锌合金）；（6）O型环和密封：金属丁晴橡胶；（7）执行机构：采用电动执行机构，特质的换向阀旋转驱动系统和涡轮涡杆减速器；    （8）工作电源电压：220VAC，50/60Hz；（9） 压降：15Kpa；（10）质保：标准的冷冻机工况24小时不间断运行情况下，四通阀门使用寿命可达20年；（11）适应环境温度：－20……＋70℃；（12）换向系统内部密封采用橡胶密封，蝶形阀门；（13）控制面板包含自动操作所需的所有组件，15分钟--24小时之间的任何区间均可以选择为清洗周期；（14）板换反冲洗装置的控制由发包人的DCS系统完成并且可在现场手动控制。投标方中标后实施采购前应提供相关的P&ID图、IO清单、系统设计说明、逻辑控制图以配合设计院、DCS厂家完成设计；（15）供货方应采用符合最新国家标准的元件和设备组件。与DCS的接口模拟量信号应为标准4～20mA DC信号，开关量信号应为无源干接点。接点参数为220VAC，3A；220VDC，1A。严禁使用非标准测量元件。所选用的仪表应采用国家法定计量单位；（16）中标后实施采购前应提供有关控制设备的原理接线图，安装接线图，所供设备间电缆连接图，机柜资料（包括机柜数量，外形尺寸，用电负荷与外部出线图）等；（17） 安装调试要求：自动管道清洁器的现场安装调试过程中，供货方应对设备的性能和内部接口问题负全责。（18）供应商具有符合ISO9001系列要求的质量体系认证与ISO14001要求的环境体系认证。（19）中标后实施采购前提供第三方产品检测报告。浅层砂过滤器本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。设备清单设 备 名 称	规  格  参  数	应 用 系 统浅层砂过滤器旁流处理水量：30-40m3/h，过滤精度≤20μm，功率≤0.5KW（220V），设备尺寸：罐体直径≤1200mm，不超过一个罐体；冷却水系统技术要求（1）工作原理：浅层过滤器，由模块化过滤单元组合而成。当系统处于过滤状态时,未经过滤的水通过布水器均匀布水,水以层流状态通过滤器内的填料层。当水流过填料层时,杂质被截留在填料层内。过滤器底部有多个均匀分布的集水器,将过滤后的水均匀地收集并引出,平流过滤,可以使过滤器在高流速下过滤,达到较好过滤的效果。反洗状态：随着杂质在填料层中不断聚积,内部压头损失将不断增大。当进、出水压头损失达到设定值时,系统将自动激活定压装置使其转换至反洗状态以便于清洗聚积起来的杂质。（2）主要功能：有效地收集液体中不同大小的颗粒物，从而达到液体净化、分离、回收的目的。（3）体积小、易安装、节省空间。产品防腐性能好、室内外均可安装。（4）设备防腐性能好，适用寿命长。（5）过滤水量大，过滤效果好。（6）过滤流速快，正常滤速可在30m/h左右，根据水质可达40m/h；过滤器反洗采用产品水；反洗历时1-3min，反洗水量<1m3。（7）过滤精度高，进水浊度:20mg/l；出水浊度：3mg/l。（8）反洗方式：手动，时间，压差。（9）供水不间断；该设备反冲洗时，过滤过程时进行，系同统照常供水。（10）采用独特的布、集水装置。由于该过滤系统独特的布水系统及分布非常均匀的集水器使得在整个过滤过程水流呈层状流，过滤砂床平面在过滤过程中始终平整，出水水质稳定。（11）采用精制优选石英砂或石榴石作为过滤介质。根据水质情况进行选择，滤料粒径最小可0.16mm的均质滤料。（12）长期运转费用低，省电省水、节省维修费用。控制系统及阀门部件均采用进口或合资品牌。（13）自带控制柜，RS485接口，可接入空调自控（BA）系统。（14）供应商具有符合ISO9001系列要求的质量体系认证与ISO14001要求的环境体系认证。（15）中标后实施采购前提供第三方产品检测报告。软化水装置本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。设备清单序号设备名称产水量(m3/h)备注1软化水装置6冷冻水系统，双阀双罐，一用一备技术要求    （1）软化水装置采用双床集控形式，能实现连续供水系统；  （2）出水硬度：≤0.03mmol/L(达到《国家低压锅炉水质标准》GB1576-2001要求)；      （3）进水口压力：0.2-0.6MPa（220V/50Hz）；（4）使用电源：220V±10%/50Hz，电耗≤200W ；    （4）工作环境温度：0℃-55℃； （5）相对温度：≤95%（25℃）；         （6）再生剂：NaCL 再生方式：顺流/逆流；   交换剂：001*7强酸性离子交换树脂。配置要求（1）控制装置采用国际知名品牌；（2）树脂罐材质采用优质玻璃钢；（3）盐箱材质采用优质PE材料；（5）树脂采用001*7强酸性阳离子交换树脂；（6）流量计选用进口品牌；（7）供应商应对系统详细了解，所投设备满足系统软化水量的同时，优先采用节能、节水设备；（8）供应商应提供设备的详细说明，并对安装空间详细了解，所配设备满足现有安装空间要求；（9）供应商具有符合ISO9001系列要求的质量体系认证与ISO14001要求的环境体系认证；（10）中标后实施采购前提供第三方产品检测报告。全自动智能加药装置本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。设备清单序号设备名称适用循环水量(m3/h)备注1全自动智能加药装置加药口压力＝10bar，循环水量≤3000m³/h,加药桶容积200L，加药桶数量2个，功率400W/220V，配PH仪，电导率，腐蚀率仪表冷却水系统2全自动智能加药装置加药口压力＝10bar，循环水量≤3000m³/h,加药桶容积200L，加药桶数量2个，功率400W/220V，配PH仪，电导率，腐蚀率仪表冷冻水系统配置要求全自动在线加药装置应包括智能控制器、金属控制箱、10英寸彩色触摸屏、485接口、在线药剂示踪传感器、无线远程监控部件手机APP、在线碳钢腐蚀率传感器、在线铜腐蚀率传感器、在线浊度传感器、在线pH传感器、在线电导率传感器、加药箱200L*2、药箱内药剂量传感装置、自动计量泵*2、排污电动阀及流量传感器等。技术要求（1）全自动加药装置应具有性能稳定、能耗低，加药装置断电后能自动重启，外观美观，结构紧凑，占地面积小，操作方便，维修简单等特点。（2）全自动加药系统应由投标方负责加药装置相关的管路连接（包括排污管道）、阀门安装、整体装配、电控安装调试等工作。（3）全自动加药系统需同时具有阻垢、杀菌、防腐的功能。应能适应总硬度≤700mgCaCO3/L，钙硬度+甲基橙碱度≤1100mgCaCO3/L的水质情况，控制碳钢腐蚀率＜0.075毫米/年，铜和不锈钢腐蚀率均＜0.005毫米/年，细菌含量<105cfu/ml。全自动在线加药系统加药处理后循环冷却水的水质达到《工业循环冷却水处理设计规范》（GB50050-2007）中的水质标准要求。（4）全自动加药系统应能根据水中药剂浓度及预定的加药量将药剂在准确、定量投加中对药量进行适当调整，以保证药剂适量：1）在线实时监测系统内化学药剂的浓度，根据药剂浓度传感器设定的计量泵开启时间来调整加药量，以保证最佳的药剂浓度，当药剂浓度不足时，能及时补充化学药剂至设计浓度，确保系统中的化学药剂始终维持最佳状态；2）根据电导率设定排污电动阀启闭时间来调整排水量，以保证最佳的浓缩倍数；    3）投药计量泵可根据实际用药方案的需求，连续或间歇的投加缓蚀阻垢剂、杀菌灭藻剂等；4）所有重要运行参数和水质数据（包括药剂浓度、pH、电导率、腐蚀率、浊度等）均采用在线传感器形式进行实时监控并保留历史数据；以便对系统运行状态进行分析回顾，以调整方案适应系统可能的变化；5）自带控制柜，RS485接口，可接入空调自控（BA）系统。并实现无线远程监控，即将设备运行的报警信息、实时参数和历史数据（药剂浓度、水质参数、系统运行状况等）通过手机短信、电子邮件或者网页浏览的方式，第一时间发送至相关维护人员或管理人员；当系统发生紧急情况时，发包人和投标方的运营维护人员都应以最快方式（如手机短信方式）获得现场信息，以作出及时响应。具有多点数字量和模拟量（4-20mA）输入输出功能，支持Modbus通讯协议，可作为从站与DCS或PLC等集中控制系统联网。6）所有核心控制部件、传感元器件应采用国际知名品牌，要求性能稳定可靠。      （5）全自动在线加药系统所用管阀件应能满足系统压力和耐腐蚀的要求。（6）设备主体使用寿命≥15年。（7）电气控制柜、仪表箱（盒）主要性能指标达到 IP56防水要求。（8）控制要求: 在控制柜装有手动/自动转换开关，药剂泵、排污阀可实现手动和自动起停功能。药剂浓度信号、电导率信号、浊度信号、pH信号、腐蚀率信号等送到智能控制器，在智能控制器上可以监视控制现场的状态，在自动控制模式下，可以根据预设程序自动控制现场设备。通过专用接口或无线网络，可实现历史数据和工况的回顾、报表打印等功能。（9）供应商具有符合ISO9001系列要求的质量体系认证与ISO14001要求的环境体系认证。（10）中标后实施采购前提供第三方产品检测报告。全自动加药系统应具有的控制系统的功能(不限于此)：1）阻垢缓蚀剂和杀生剂的投加控制，包括手动和自动模式；2）在线药剂浓度、pH值、电导率、碳钢腐蚀率、铜腐蚀率、浊度的数据显示及监控；3）全面及时的故障报警功能；4）各参数的历史数据储存、归档及回顾，数据报表的定制及打印；5）排污电动阀的启闭控制，保证浓缩倍数满足设计要求，监测后的水要流回系统内。旁流水处理装置本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。设备清单设备名称旁滤水处理器使用系统闭式系统适用主管管径DN600主要功能过滤缓蚀阻垢杀菌灭藻承压能力（MPa)≥1.0阻垢率（%）≥95杀菌率（%）≥95灭藻率（%）≥95过滤效率（%）≥95碳钢管壁的腐蚀速率（mm/a)≤0.075电源类型220V 50Hz技术要求1、处理器所用的各种材料均应符合相关国家或行业标准的规定。2、处理器的过滤筛网、滤筒采用不锈钢材料，筛网应符合《工业用金属丝编织方孔筛网》GB/T5330-2003的规定。3、处理器电动蝶阀蝶板、阀轴采用不锈钢材质，电动蝶阀应符合《法兰和对夹连接弹性密封蝶阀》GB/T12238-2008的规定。4、旁滤水处理装置应自带控制柜，具有自动排污功能，电极自清垢功能。端盖集成式胶球在线清洗装置1、冷机自带，与冷机搭配使用，不影响冷机正常运行。2、工作原理：集球驱球器将胶球发送入冷凝器中，胶球依靠冷却水的高流速擦洗掉冷凝器换热铜管内壁的污垢，在冷却水出水口端通过球水分离器回收胶球经收球管回至集球驱球器形成一个清洗循环。通过PLC智能控制箱设置清洗频率，达到自动在线清洗功能，始终保持冷凝器内壁洁净，换热效率最高，冷水机组制冷效率最高。3、设备配置   1）集球驱球器设计有足够的容积，以保证胶球在集球驱球器内有回旋的空间。其中收球斗、切换阀、单向阀均采用304不锈钢制造。   2）球水分离器的网板采用304不锈钢材料、抗腐蚀、抗冲击、耐老化。4、胶球选用    胶球使用的种类应为标准剥皮胶球、普通胶球、金刚砂胶球。5、需中标后，实施采购前提供装置接线图和安装系统图。2.30.11 自动定压补水排气装置本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。设备清单设备名称性  能  参  数应用部位备  注自动定压补水排气装置容积：1m3，补水泵流量（1＋1）：12m3/h，扬程：40m；3. 承压1.0MPa。冷冻水侧成套设备，配套提供压力传感器、安全阀等相关附件；补水泵2用；真空脱气模块自带脱气泵和独立控制，补水流量计并设有补水超时报警配置要求	自动定压补水排气装置范围：压力罐、真空脱气机（自带独立水泵）、2台补水定压泵、控制器、底架、压力传感器、电磁阀、球阀、过滤器、止回阀、安全阀、连接器件、扩展模块、水管等。技术要求（1）基本功能要求：定压：使空调水系统压力设定点的压力恒定。膨胀水储存：当系统压力超高时可对系统泄压，当系统压力降低时向系统增压。自动补水：当系统水压水位低于设定值时向系统补水。（2）运行参数要求1)允许工作温度：5～40℃；2)允许环境温度：0～45℃；3)噪声等级：不大于60dB；4)水泵保护等级：IP55；5)水泵最大工作压力：1.0MPa；6)定压精度：±0.02bar；7)电源：380V或220V，50HZ。（3）压力罐要求1)压力罐：罐体材料为碳钢。2)隔膜为丁基橡胶材料。（4）控制单元1）由控制部分、液力部分、基座等部件构成。2）液力部分：水泵、传感器、手动控制阀门均应为知名品牌产品。（5）定压水泵要求1）定压补水泵可以一用一备，也可以根据需要2台同时启动快速补水，故障时自动切换或手动方式切换运行。2）水泵的设计应使其满足设计负荷条件下平稳运行，以消除过多的噪音和振动。3）水泵要求采用不锈钢中间腔室、不锈钢叶轮。4）水泵要求自带变频电机，采用变频控制。（6）控制功能要求1）多级密码保护，确保无权限的人员不会修改程序。2）对可恢复的故障应能自动或手动消警，恢复正常运行。3）停电后恢复供电时，设备自动启动功能。4）设备应同时具备过载、短路、过压、缺相、欠压、过热等保护功能。5）控制器的安装位置根据人体工学原理安装在便于操作的位置。6）有效的系统压力设定范围，可保护设备在合理的压力范围内运行，并不接受错误的压力设定信息。7）用户可在控制器菜单中设定运行压力、泵运行模式等参数。8）传感器和控制器采用等同或优于施耐德、ABB、西门子、丹佛斯等产品。（7）其他要求1）投标方提供的一切资料均应以中文为准，如果因为语言误差造成的损失由投标方负责。2）招标范围包括货物的供应、安装指导、调试、验收及保修。3）智能定压补水装置的设计必须考虑防火、防尘、耐用、节能、容易清洁及便于日常维修，并以安全为原则。4）整体设备使用寿命大于等于15年。5）设备设计、性能指标、材料及生产工艺，均须符合本章内所标注的规范/标准‚ 或其它与该标准要求相符的相关规范/标准。6）控制单元的设计、制造和检验严格按照GB标准执行。7）在运送，储存及安装时应采取正确的保护设施，以避免设备因碰撞及锈蚀而受损坏。所有受损坏的设备将不被接受。若因供货商的疏忽导致设备损坏，一切引发的再定购费用及工期延误的责任由供货商负责。8）设备的设计应使其满足设计负荷条件下平稳运行，以降低噪声和振动，噪声和振动应在国家标准规定的低限。设备的外壳应附有生产投标方的标志牌，标注有关投标方的名称、设备类型、编号、制造日期及其它有关的技术数据。9）本技术规格提出的是最低限度的技术要求，并未对一切技术细节做出规定，也未充分引述有关标准和规范的条文，投标方应保证提供符合本技术规格和工业标准的优质产品和服务。10）投标方应对本技术规格中所列明的各项内容和要求逐项做出明确的响应。如提供产品的技术性能指标优于本技术规格所提出的要求，应在投标文件中做出明确说明。11）如果投标方没有以书面形式对本技术规格的条文提出异议，则意味着投标方提供的产品和服务完全符合本技术规格的要求。12）本技术规格所使用的标准，如与投标方所执行的标准发生矛盾时，应按水平较高的标准执行。其他要求各设备自带控制箱，并提供RS485（或干接点）接口（其中电磁悬浮净化装置和电离净水装置为干接点接口，其余均为RS485接口）、标准Modbus-RTU协议。各设备运行状态由BA远程监视（只监不控），方便运维管理。所有水处理设备，如需耗材，则投标方应免费提供试运行期3个月所需耗材以便验证运行效果。供货方所提供的技术文件应为中文，并应使用GB和IEC所规定的标准符号及术语。供货方中标后至少应提供以下文件：1）设备概况介绍；2）技术性能指标；3）设备的系统图及电气（电路）原理图（含控制部分）；4）设备的样本、安装及操作维护手册；本工程所使用设备的安装资料及图纸（设备尺寸、运行重量、运输重量、机组基础图、安装图、加固方式、法兰、大样等），在合同意向明确后1周内提供该图的不低于CAD版本的计算机磁盘文件及相应的特殊字库文件。 空调水系统阀门技术要求总体要求本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。本项目空调水系统阀门包括所有和空调系统设计图纸相关的阀门产品，包含且不限于静/动态平衡阀、压差控制阀﹑（电动）蝶阀﹑Y型过滤器﹑止回阀等。所有送抵工地的阀门均应为全新合格产品，阀体上并有明显的凸型铸字品牌商标以及压力等级﹑公称通径﹑水流方向等相关信息以便辨别其等级。不接受后期加工上去的凸型铸字或其他品牌标识形式。在运送、储存及安装期间应采取正确的保护措施，以确保阀门及配件在任何情况下不受损坏。阀门应配合各系统的工作压力，所有阀门如无特殊说明，应适合最大的系统工作压力1.6MPa。制造商与生产企业必须保持一致，不接受OEM贴牌产品。所有阀门必须有制造厂的产品合格证和国家级第三方检测机构出具的检验合格证明。中标后实施采购前制造商须提供以下证明：ISO14001环境体系认证、ISO90001全面质量体系认证。阀门所在位置除考虑功能外，还需预留必要的维护检修空间。阀门选用开关严密、阀体及阀杆密封处不允许漏水，阀杆不允许生锈。每件出厂产品都必须经过密封性能测试（1.1倍工作压力）以及1.5倍壳体压力测试。检测完毕后的产品需贴上标签或者铭牌，并且可在标签或铭牌上有唯一的追溯编码可追溯阀门的各零件质量状况和订单及工单情况。铸件必须经抛丸处理，应达到GB/T8923中规定的Sa2.5表面处理等级，并应在抛丸处理后6小时内进行涂装阀，门的内、外防腐均采用环氧树脂粉末静电喷涂工艺，涂层厚度不少于0.25mm，喷涂完成后必须对涂层质量进行涂层厚度、绝缘性、抗冲击性能、附着性、黏附强度及网格测试，以确保阀门经表面处理后有优良的防腐性能，其喷涂处理过程应符合国家标准或更高等级标准，表面处理寿命不小于20年。总体要求蝶阀手动蝶阀≥DN150采用涡轮式，≤DN125采用手柄式。蝶阀阀体表面应喷涂环氧树脂，EPDM阀座应凸起于法兰面，且自带水线，在安装中无需加装垫片，需具有优质的抗老化和弹性记忆性能。连接方式：≥DN450法兰式法兰连接，法兰采用蝶阀专用法兰，450＞DN≥65采用支耳式（全凸耳式）法兰连接，支耳必须带螺纹孔，以便管道法兰更好的和阀体相连。阀体材质：不低于QT450球墨铸铁，表面应采取喷涂环氧树脂或聚酯等防腐及耐磨处理措施，阀体应为一体式，带延伸阀颈，以方便现场安装。阀座及密封材料：EPDM（三元乙丙橡胶），阀座应与阀瓣紧密接触，确保阀体、阀杆与输送介质有效地分隔开来，避免介质对阀体及阀杆造成腐蚀，阀座与法兰接触的一侧自带可替代法兰密封圈的模铸O形圈，即EPDM阀座应凸起于法兰面，可以作为法兰密封垫使用并且拆卸更换简单阀座的设计须确保阀塞在双向性之开关均能达致气密式紧密闭合及与法兰接面完全密封，且可作为水流关断阀门使用。阀瓣材质：304不锈钢，阀瓣应采用先进的球面密封，可以上下自由对中，以避免在操作中对阀座产生应力，延长阀门使用寿命。阀杆材质：410不锈钢或2Cr13不锈钢，采用单根整体式或者双杆式阀杆，确保与阀瓣的刚性转动，且需确保液体不能与轴杆接触。阀杆与阀瓣的连接：高强度的阀杆穿过阀瓣，并用紧密配合的双扁式来驱动阀瓣，这样的设计是阀杆避免与管道内流体接触。不接受销钉式连接方式。蜗轮箱材质：表面环氧树脂。中标后必须提供同系列产品国家级权威第三方检测认证。电动蝶阀阀门要求同上。执行器要求：执行器要满足机房BA系统集中控制要求。驱动器防护等级：IP67。支架材料：铝合金。防腐涂层：铸件表面需除锈，刷防锈漆及静电喷涂卫生级环氧树脂粉末，内外表面厚度不小于200μm。工作电源：220V供电，0～10VDC或4～20mA信号控制，具有位置信号(0～10VDC或4～20mA)反馈。执行器应具有全行程的过载保护装置，以免在阀门堵塞或关闭压差过大时烧毁电机。环境温度：-10~70℃。过热保护：内嵌热保护。转动角度：0°~90°~180°~360°。指示器：连续状态指示。手动装置：具备，执行器故障后可手动操作阀门。蜗轮传动自锁：具备。机械锁：具备。接线方式：抽插型端子。行程控制机构：具备。转矩开关：具备。法兰标准：ISO5211。输入信号：4~20maDC。反馈信号：4~20maDC。控制方式：模拟量。调节特性：理想的等百分比。带手动装置，在掉电或停机时系统处于安全状态，也应能手动操作，以便该执行器自动功能故障时不致使整台机组停机。断电为保位状态，断信号可选状态，状态可选：断电前阀门状态、阀门全开状态、阀门全关状态。阀体与驱动器为同一生产厂商供应。止回阀≤50毫米及以下：整体式锻造青铜/黄铜阀体，须符合相关现行GB标准的要求。≥65毫米及以上者：球墨铸铁QT450材质，须符合相关现行GB标准的要求。表面处理：应采取喷涂环氧树脂等防腐及耐磨处理措施。阀体上应有标明水流方向的箭头指示。阀杆：DN≤50，黄铜；DN≥65，不锈钢弹簧：不低于304不锈钢。在止回阀在停泵时其阀瓣的关闭行程要短，同时阀瓣在弹簧及水压的推动下，可达快速关闭，从而防止巨大水锤及水击声，形成静音效果。止回阀根据现场布置情况，应可水平安装或垂直安装。阀门参数及材质要求如下：公称压力：PN16工作介质：水介质温度：－10℃～80℃环境温度：－10℃～55℃Y型过滤器水泵进口应设置Y型过滤器。DN≤50毫米的管道，采用整体式锻造青铜/黄铜阀体；DN≥65毫米的管道，采用球墨铸铁阀体。表面处理：应采取喷涂环氧树脂等防腐及耐磨处理措施。滤网：为304不锈钢板一次冲压成型，滤网应有加强筋结构，滤网总面积至少为管道内面积的三倍；水泵吸入口处过滤器精度28目。DN300以上过滤器带加强筋，防止滤网变形。过滤网拆除盖板时不影响笼网位置。动态平衡阀组动态压差阀组应由静态平衡阀与动态压差平衡阀组成：静态平衡阀安装在进水管上，动态压差平衡阀安装在回水管上；静态平衡阀和动态压差平衡阀之间应有带关闭功能的毛细管连接，起到传导进水侧压力的作用。具体安装示意如下：在此组合中，静态平衡阀的功能为：连接传导进水压力给动态压差阀；实时测量流量、压力、温度，为压差阀的调试提供数据依据；方便故障诊断；关断功能；在此组合中，动态压差平衡阀的功能为：稳定控制回路压降--当负荷变化时，能够动态承担上游水泵的多余扬程，维持下游控制回路压降，实际控制压降的误差小于+/-20%。动态压差平衡阀：功能要求：可以稳定支路与控制阀的压差，控制压差值现场可设定，可以通过制造商的专业仪表对压差设定值进行测量读取。中标后实施采购前必须提供阀门原厂同品牌的调试仪表样册及国内权威第三方出具的涉及到调试仪表精确度的检测项目的检测报告。阀门结构形式：≤DN100为Y型结构，>DN100为同轴式设计（压差控制组件运行方向与管径方向相同），以减小安装空间。中标后实施采购前并提供相关结构示意图及相关说明。不同口径的动态压差平衡阀应采用不同尺寸的膜盒，以保证阀门压差控制的高精度，膜盒腔体须设置至少2个放气点，以利于排除膜盒腔体内气体，防止腔体窝气，提高控制精度；同时防止腔体窝气，防腐蚀，提高使用寿命。中标后实施采购前必须提供阀门结构示意图，并在结构示意图中标示出放气点位置。动态压差平衡阀需要有自密封测量嘴，调试时能够测量调试后的实际设定压降和冷冻水的温度。压差控制阀的控制压差值必须满足可现场测量读取，可现场调整；同时要求可现场测量回路资用压头，便于系统的故障诊断。材质要求：DN≤50阀体：防脱锌抗腐蚀性铜合金；65≤DN≤100阀体铸铁或球墨铸铁，DN≥125阀体球墨铸铁。弹簧要求为不锈钢。阀轴必须为铜合金。为保证安装空间，要求阀体结构紧凑，产品高度不超过 550mm。压差平衡阀的最大流通系数（KVmax）与最小流通系数（KVmin）的比例要求：DN15-DN50, KVmax/ KVmin≥19； (在该压缩比范围内，压差波动+/-25%范围内)DN65-DN100, KVmax/ KVmin≥25；(在该压缩比范围内，压差波动+/-25%范围内)DN125-DN200, KVmax/ KVmin≥60，(在该压缩比范围内，压差波动+/-25%范围内)动态压差平衡阀两端可承受的最大工作压差：DN32-DN50,最大工作压差不能小于250Kpa；DN65-DN200 ,PN16或PN25最大工作压差不能小于350KPa；动态压差平衡阀的压差设定范围要广，要能满足系统不同的压差设定要求，而且要留有足够余量，单个阀门的压差范围必须满足（不允许多个型号分段满足）：DN32-DN50，PN16，压差设定范围（20Kpa-80Kpa）；DN65-DN100，PN16，压差设定范围（20Kpa-80Kpa或40Kpa-160Kpa） ；DN65-DN100，PN25，压差设定范围（10Kpa-50Kpa或30Kpa-150Kpa）；DN125-DN200， PN16 和PN25压差设定范围（10Kpa-50Kpa或30Kpa-150Kpa）工作温度：-10℃～120℃；工作压力：≥PN16。中标后实施采购前必须提供国内权威第三方出具的平衡阀检测报告，检测项包含“压差控制性能”。中标后实施采购前必须提供阀门原厂同品牌的调试仪表样册（原厂英文网站可查。）及国内权威第三方出具的涉及到调试仪表精确度的检测项目的检测报告,检测报告必须在有效期内。静态平衡阀功能要求：Y型结构，关断、流量设定、流量测量、压差测量以及温度测量。材质要求：阀体：DN≤50防脱锌抗腐蚀性铜合金，65≤DN≤150阀体铸铁，DN≥200阀体球墨铸铁。阀轴要求为防脱锌抗腐蚀性铜合金。调节特性和精度： 平衡阀应该在0-100% 调节范围内具备等百分比或线性调节特性；平衡阀应该在20%-100% 的开度范围内,每个开度对应的实测流量误差小于10%。具有开度锁定功能：阀门开度锁定后，可以关小，但开大时最大只能开至锁定开度。阀门调节手柄应采用内升降式结构，在调试的过程中阀门手柄的高度保持不变，以便于安装。阀门的测压口应在阀门手柄的两侧，以便于测量、保温。阀门开度的数值显示在手轮正上端，方便查看、后期系统调试调节等。手轮刻度DN≤50不小于80个刻度，DN≥65不小于160个刻度。DN≤50螺纹连接，DN≥65法兰连接。DN≥65法兰连接静态平衡阀阀芯必须是平衡式阀芯，无需克服来水压力（即阀门关闭不受水系统压力影响），更易于阀门的调节，确保在高压差环境下也能顺利将阀门调出更精确的节点。中标后实施采购前提供制造商出具的平衡式阀芯的结构说明及内部相关结构原理图，并加盖制造商公章。必须配备原厂生产的接触式平衡调试仪表，必须具备粘度修正功能，能进行压差、流量、温度测量、诊断等功能，具有对计算机或自控系统数据传输功能并能够进行系统日常监测。平衡阀在最不利回路的附加压降不得大于5KPa。工作温度：-10℃～120℃。工作压力：≥PN16。阀体上厂家的标识：只接受铸造在阀体上的标识,不接受贴纸等后期加上的标示，以防假冒）DN10-DN400静态平衡阀至少具有的标识：品牌，PN，DN，水流方向等。中标后实施采购前必须提供国内权威第三方出具的平衡阀检测报告，检测项包含“静态平衡阀流量调节性能”。必须提供阀门原厂同品牌的调试仪表样册（原厂英文网站可查。）及国内权威第三方出具的涉及到调试仪表精确度的检测项目的检测报告,检测报告必须在有效期内。平衡阀调试要求：用专用平衡调试仪器对平衡阀进行测量和调试，保证控制回路获得设计流量，流量误差不超过+/-10%，并能够锁定平衡位置。能够按项目实际情况提供全面或者分阶段的系统调试。提供调试方案报告，说明需要各方配合的工作内容、所需调试的平衡调试仪器、调试方法和调试所需时间。 调试过程中能够运用系统方法对系统故障（堵、气等）进行诊断，并给出处理方法。项目完工后提供完整的系统调试报告， 报告中要求： 每个平衡阀的实际流量、设计流量和流量偏差,平均流量偏差不应超过+/-10%,超过容许偏差的部分提供说明。变频泵系统，对于原设计的变频点，提供合理的水泵变频设置频率建议，即提供输配变频水泵的最佳工作点（最经济扬程和水泵流量）。对于定水量系统，需提供建议的压差旁通设定值。 指出系统中不利回路的位置。给出系统运行建议。投标方应具有无线微电脑平衡调试仪器，并具有模块化调试程序，该仪器仪表能测量系统的压差、流量、温度、流量调节等。并对可以对系统故障进行诊断，中标后实施采购前必须提供阀门原厂同品牌的调试仪表样册及国内权威第三方出具的包含调试仪表精确度的检测项目的检测报告。投标方有专业的调试工程师，并具有专业调试经验。不接受非生产厂家的调试人员进行系统调试。电动调节阀电动比例调节阀具有智能比例调节型和浮点型可供选择。可实现等百分比流量控制特性。通过输入0(2)-10VDC、0(4)-20mA控制信号，可观察阀位反馈输出信号实现管路流体介质的自动调节控制。最大流量设定时，应不需拆下电动驱动器，通过执行器内的电位器实现电子预设定。智能型比例调节阀驱动器在通电后无需人为调节，可自行进入与阀体匹配过程，即上电自适应功能。为确保调节精度，阀体宜为座阀式直行程结构，采用S型流道设计。阀杆采用V型密封圈和弹簧自动补偿结构，具有耐磨损、高寿命的优点。阀门关闭泄漏率应低于最大KVs值的0.02%，且出具第三方检测报告或产品彩页。阀芯部分采用平衡式阀芯结构，能确保阀门在外界压差很大时保持足够的关断力。阀门参数及材质要求如下：阀体材料：不锈钢阀芯材料：不锈钢密封材料：三元乙丙橡胶EPDM压力等级：1.6MPa工作介质：水介质温度：-25℃～150℃环境温度：0℃～55℃连接方式：不锈钢阀体采用丝扣连接球墨铸铁阀体采用法兰连接阀门电动驱动器部分技术要求：电动驱动器要具有比例积分调节特性，带有阀位显示；驱动器提供手动调节设备和手轮，允许在断电时手动操作。阀门应具备与BA控制系统通讯接口，＜DN300口径的电源为24VAC，其他为220VAC，输入和输出信号为：0～10V或4～20mA，阀位反馈信号：0～10V或4～20mA。驱动器具有自适应功能，适应阀体不同阀杆长度模式。驱动器具有自动检测和报警功能，电源部分带过载保护功能。电动执行机构的防护等级：IP54及以上。驱动器采用数字化控制电路。空调管道工程技术要求本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。水管保温（1）橡塑复合保温材料品牌及资质要求1）橡塑复合保温材料产品应通过合法商标注册；橡塑复合保温材料须具有国家防火中心的NFTC认证、CQC认证，中标后实施采购前提供；2）橡塑复合保温材料制造商通过FM认证 ；3）橡塑复合保温材料应符合国家GB8624防火规范中：B1级难燃标准，中标后实施采购前提供对应橡塑基材的国家级第三方检测机构型式检验报告。（2）技术要求及性能参数表1）橡塑保温材料的制作及生产、检验标准、防火性能要求必须满足国家及行业相关标准要求：GB/T17794 柔性泡沫橡塑绝热制品GB8624    建筑材料及制品燃烧性能分级2）橡塑复合保温材料应为无纤维粉尘环保型材料。应具有高倍率、闭孔型独立微气泡结构，柔性好、不吸水、高弹性、耐老化、耐低温、防水，化学性能稳定，粘接、热合、分切等加工性能尤为优良。3）技术性能参数应满足下表燃烧性能达到国家标准要求B1级难燃（主要针对橡塑基材）；湿阻因子和真空吸收率保证材料使用寿命和持续稳定的保温效果，防止水汽渗透；压缩回弹率保证材料的弹性，防止外力冲击而发生变形；（3）  投标方应提供以下报告中标后实施采购前提供第三方检测机构提供的密度、导热系数、湿阻因子、压缩回弹率等检测报告。空调管道（1）所使用的材料必须符合暖通空调规范。（2）空调水系统最大工作压力为1.0MPa。（3）本期空调水系统采用环网布置。（4）管径DN≤50使用热镀锌钢管，螺纹连接；管径50＜DN≤250使用无缝钢管，焊接。DN＞250，采用螺旋焊钢管，焊接。管材采用碳素钢管。（5）水系统中的最低点配置DN25泄水管及切断阀，在最高点及管线下弯处设DN20自动排气阀。（6）管道支、吊托架的具体形式和设置位置，由安装单位根据现场情况确定，做法参见国标图集。（7）管道支、吊托架必须设置于保温层的外部，在穿过支、吊、托架处应镶以垫木。垫木要进行防腐处理。（8） 空调水系统室内管道保温材料采用一级橡塑保温（难燃B1级，阻湿因子≥15000）。保温厚度根据管径不同参见《管道与设备绝热-保冷》08R418-2。冷冻站管道保护层要求详见图纸。（9）管道穿墙和楼板时，保温层不能间断，在墙体或楼板放套管。（10）与水泵及机组连接的进出水管上必须设置减振接头，接头选型为KXT型橡胶可曲挠接头。（11）安装水泵基座下的减振器时，必须找平与校正，务必保证基座四角的静态下沉度基本一致。（12）管道安装完工后，应进行水压试验，参见《通风与空调工程施工质量验收规范》GB50243。（13）经试压合格后，应对系统进行反复的冲洗，直至排水中不夹带泥沙、铁屑等杂质，且水色不浑浊时方为合格，在冲洗之前应先除去过滤的滤网，待冲洗结束后在装上，管路系统冲洗时间，水流不得经过所有设备。冲洗合格后进行酸洗、镀膜及配套水处理措施。（14）切断阀DN≤50采用球阀，DN＞50采用蝶阀。（15）管路保温后应针对用途不同，在显著位置加挂或粘贴管路用途名称牌。油漆工艺（1）管道经表面除锈后，刷防锈底漆两遍。（2）不保温的金属支吊架、排水管等，在表面除锈后，刷锌黄底漆、色漆两遍。（3）采用镀锌钢材时可以不刷漆。其它未尽事宜，应严格遵守《通风与空调工程施工质量验收规范》（GB50243）的有关规定。附件（1）所安装的压力表、温度计、流量计等检测装置的安装位置应符合各自安装要求。（2）所有可以读数和观察的仪器仪表应朝向便于维护人员观察和记录的方向。（3）所有仪器仪表前要有检修阀。（4）所有流量计采用线型电磁单向或双向流量计。流量计配带远程电子模块，电子模块包含背光显示屏和操作按键。流量计的工作原理为法拉第电磁感应定律。流量计应按照制造商说明书进行安装，满足说明书推荐的最小上游和下游直管段。流量计与管道应采用法兰连接。焊接及探伤要求（1）焊接处理：焊接坡口采用V形坡口。平缝要求焊缝平整与母材齐平。角缝高度不小于母材厚度。焊缝与母材交接处不允许产生咬边缺损，焊缝中不得有气孔夹渣存在。（2）管道无损探伤按《城市供热管网工程施工及验收规范》CJJ28和《工业金属管道工程施工及验收规范》GB50235执行，采用超声波探伤方式。由具有相关资质的第三方检测单位进行检测并出具探伤报告。（3）制冷系统管路需进行所有管道探伤试验，在施工完成后并提供探伤报告。（4）DN500及以上管道按照焊缝检查等级Ⅰ级要求，进行100%超声波探伤，其合格等级应为现行国家标准《焊缝无损检测 超声检测 技术、检测等级和评定》(GB/T 11345)B 级检验的Ⅱ级及Ⅱ级以上。（5）DN500以下每种管径的管道均按照焊缝检查等级Ⅱ级要求，进行20%超声波抽查探伤，其合格等级应为现行国家标准《焊缝无损检测 超声检测 技术、检测等级和评定》(GB/T 11345)B级检验的Ⅲ级及Ⅲ级以上。试压及吹扫（1）管道安装完毕，无损检验合格后，应进行压力试验；压力实验采用净化水，试验压力应为工作压力的1.5倍。液压力试验应缓慢升压，待达到实验压力并趋于稳定10min后，将压力下降至设计压力，停压30min内以压力不降，无渗漏为合格。（2）安全阀应按设计文件规定的开启进行试调。调压时压力应稳定，每个安全阀启闭实验不得少于3次。所有未描述到的设备、管道系统安装，其要求参照国标图集和相应施工规范要求。分体空调、变频多联机空调及水源多联空调技术要求技术要求技术标准/规范中标方应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合以下标准（包含但不限于）。本文件提出的具体技术要求如与下述标准不一致时，以最新版本为准。《多联式空调（热泵）机组》GB/T18837-2015《多联式空调（热泵）机组能效限定值及能效等级》GB21454-2021《多联式空调（热泵）机组应用设计与安装要求》GB/T27941-2011《建筑节能与可再生能源利用通用规范》GB55015-2021《通风与空调工程施工规范》GB50738-2011《通风与空调工程施工质量验收规范》GB50243-2016技术要求主要技术规格设备名称规格参数备注水源多联主机制冷量≥56.5kW，功率≤11kW/380V数量详见图纸多联空调室内机（中静压风管式）制冷量≥12.5kW；功率≤300W，220V/50Hz多联空调室内机（中静压风管式）制冷量≥9kW；功率≤250W，220V/50Hz多联空调室内机（中静压风管式）制冷量≥11.2kW；功率≤400W，220V/50Hz多联空调室内机（壁挂式）制冷量≥7.1kW；功率≤100W，220V/50Hz空气源多联室外机制冷量≥15.5kW；功率≤4.5KW，380V/50Hz分体空调（壁挂式）制冷量≥5kW；功率≤2.5kW，380V/50Hz分体空调（壁挂式）制冷量≥2.2kW，功率≤1.5kW，380V/50Hz技术性能要求（1）冷媒采用对环境及臭氧层无污染的环保型制冷剂R410A，管路中的冷媒由厂家提供并加注。（2）采用直流变压缩机，要求制冷综合性能系数IPLV（C）或全年性能系数APF大于国家规范规定的一级以上节能指标。（3）具有宽广的运转环境温度范围，范围为-10℃～45℃。（4）设备使用平均寿命不小于15年。（5）冷媒管配置、管线布置的要求。A.冷媒管极限主管长度不小于165米，室内外机高差极限尺寸不小于40米。在设计要求的室内、外机组的安装正、负高差或水平距离条件下，机组应在较高效率下可靠运行。B.冷媒管布置属厂家深化设计确定的内容，应尽量按甲方提供的图纸进行系统配置。C.依据多联式空调系统设备制造公司规定的技术文件选择冷媒管管径和壁厚，招标方中标后提供选型的技术文件供招标单位复核。D.管路的要求:①冷媒管道宜采用紫铜管及专用接头，管径应详细参照所选厂家产品的技术规格。冷媒管道的连接严禁使用T字接头。分歧接头可水平或垂直安装，分歧冷媒管必须水平安装。 ②冷媒管道必须氮封焊接，管道封好必须进行气密性实验和气洗操作，具体要求应满足《多联机空调系统工程技术规程》JGJ014-2010相关要求。③冷媒管道的外表面应光滑、清洁，不能有分层、砂眼、裂纹、粗划痕、绿锈等缺陷，冷媒管道的截面圆度和同心度良好。④管道活动支架的具体形式和设置位置由安装单位视情况，做法参照相关国标图集。⑤管道的支吊架必须置于保温层的外部，在穿过支吊架处应镶以垫木。⑥冷媒管道应采用橡塑保温壳进行保温并确保保温层外表不发生结露、滴水等现象。中标后实施采购前提供绝热材料必须提供有生产厂家的合格证书和国家质量检测证书。⑦保温管穿过墙身和楼板时保温层不能间断，在墙体或楼板的两侧应设置夹板或套管，中间的空间应以松散保温材料（离心玻璃棉等）填充。⑧对多联机空调系统，每根管子都要贴上标签，防止接错。E.其他冷媒管道要求应满足《多联机空调系统工程技术规程》JGJ014-2010相关要求。(7)变频多联机及室外机均采用低运转静音设计，室内机高速运转时不大于47dB(A)，室外机白天噪声不大于64dB(A)，具有夜间特别静音模式。(8)变频多联机必须配置线控器，并且已包含在设备价内。控制器能够清晰显示操作状态，并具故障自诊断和定时器功能，且使用应简便。投标方应连带提线控器至其对应室内机的控制连线，并负责现场此部分的安装施工。(9)变频多联机必须具有智能化控制系统，且实现所有系统集中控制。并且已包含在设备价内。(10)可实现单独/集中控制，液晶显示运行状况，具有运行方式控制﹑温度控制﹑气流控制﹑故障诊断等基本功能。(11)在供电系统突然断电的情况下，设备具有来电自动重新启动的功能和断电保护功能。(12)设备具有设定系统开始和结束时间的功能。(13)必须带有自动设址和故障自我诊断功能，并有可配套的视窗版维修工具。(14)系统控制要求：（以下功能必须包含在设备报价内，如后期需要，除增加配套的网络设备外，不再增加控制系统的费用。）A. 变频多联机的控制要求：能够根据室内温度自动调节室内机冷媒流量，对室内温度稳定控制在±1℃；故障自动报警与保护；室内机风扇可自动调节风速；运行状态、送回风温度实时监测，并可在室内机控制器上显示；各种运行参数实时监测，可以同时在室内机控制器和集中控制台上显示；手、自动转换等。B.空调室外机控制功能要求：能够根据室内温度自动调节运行模式，进行制热和制冷的转换；故障自动报警与处理；运行状态实时监测；运行参数实时监测；手自动转换。运行记录显示。C.多联机及分体空调控制器应具有RS485通信接口，不同控制器通信接口可单独设定地址，多台控制器通信接口可串在一条RS485通信总线上。可接入动环系统读取控制系统的运行参数，监视空调室内外机的运行状态。须免费提供通信协议及相关软件，并免费协助后期动力系统监控集成商的工作。以上仅提出了设备基本技术要求的部分标准和规定。投标方提供的设备性能必须满足国家和行业强制标准，并确保安全﹑稳定﹑连续运行，如果投标方执行的标准高于国家或行业的标准，按照投标方的制造标准。(15)水源多联机空调综合部分负荷性能系数（IPLV）应满足《建筑节能与可再生能源利用通用规范》GB55015-2021中限值要求。(16)变频多联机空调的全年性能系数（APF)应满足《建筑节能与可再生能源利用通用规范》GB55015-2021中限值要求。(17)分体空调的综合部分负荷性能系数（IPLV）应满足《建筑节能与可再生能源利用通用规范》GB55015-2021中限值要求。(18)水源多联机主机进水管应自带电动两通调节阀。气体灭火系统技术要求技术标准/规范本系统的设计、安装、调试、验收、监制应满足以下规范和标准：《建筑设计防火规范》GB50016-2014（2018年版）;《气体灭火系统设计规范》GB50370-2005;《气体灭火系统施工及验收规范》GB50263-2007;《火灾自动报警系统设计规范》GB50116-2013；《火灾自动报警系统施工及验收规范》GB50166-2019；《气体消防系统选用、安装与建筑灭火器配置》07S207；《产品应用设计手册》设备生产厂商提供的；国家固定灭火系统和耐火构件；质量监督检验中心检测的型式检验报告。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。基本条款柜式灭火装置主要性能参数气体灭火系统的公称工作压力：2.5MPa（表压）；储存容器容积：120L、150L；灭火剂最大充装量：≤1120kg/m³；储存容器的灭火剂实际充装量：七氟丙烷灭火剂的实际充装量应通设计计算确定，但不得大于相应压力等级下的最大充装量；设计灭火浓度：8%～10%（v/v）；灭火剂设计喷放时间：8～10s；灭火剂的储存温度要求：0～50℃；增压气体：氮气；启动延缓时间：≤30s；人员撤离时间：≤30s；灭火浸渍时间：≤10min。投标方负责整套设备的技术保证和质量保证。投标方所成套的设备必须是工艺质量可靠、运行安全、便于调试。产品设计、制造、检验和验收标准投标方应采取有效措施，保证产品符合本技术规范书及有关标准、规范的要求，有关标准、规范如下（但不限于此，同时采用最新版本的相应标准）：1）设备的设计应严格按照国家现行《建筑设计防火规范》、《数据中心设计规范》、《气体灭火系统设计规范》、《外储压式七氟丙烷灭火系统技术规程》、《气体消防系统选用、安装与建筑灭火器配置》有关规定进行。2）设备的制造、组装、施工及验收应执行《气体灭火系统零部件性能要求和试验方法》、《钢制压力容器》、《气体灭火系统施工及验收规范》有关规定进行。对于采用引进技术产品的设备还应考虑引进国外有关标准,并按较高要求的标准执行。投标方应在开始投料制造之前，向发包人提供一份准备正式使用的有关标准的目录清单。投标方所成套的设备寿命不低于20年。设备要在制造厂内进行性能试验，并提交性能试验结果交发包人审核。投标方应至少具有如下资质性文件（供货前提供）：1）应急管理部消防产品合格评定中心出具的《消防产品技术鉴定证书》；2）中国国家固定灭火系统和耐火构件质量检验测试中心出具的《检验报告》；3）根据《消防法》有关规定，《消防产品技术鉴定证书》、《检验报告》需在www.cccf.com.cn上公示且有效。质量保证投标方提供的产品严格按照ISO9001质量体系要求控制质量。完全符合技术协议规定的质量、规格和性能要求。投标方所提供的产品，保证技术文件中规定的产品性能以及设计、制造和材质正确。投标方对机器零部件的正常磨损，不承担保证。当发包人所订购的设备运行至第一个月时，投标方售后工程师将为发包人提供一次全面的免费保养服务并对设备进行检查。在保修期内，凡是因投标方产品质量问题引起的故障，投标方售后服务工程师将8小时内为发包人免费排除故障。在质保期结束前，投标方免费派出专业工程师和发包人代表对设备进行全面检查，处理所有故障，并将故障原因、修理内容、恢复正常的时间等相关内容报告给发包人，报告一式两份。技术要求柜式灭火装置箱体柜式灭火装置箱体采用Q235钢板制成。系统设计要求投标方负责灭火系统的深化设计，包括系统设计，系统管道布置等。并由气体消防系统生产企业提供的专用计算软件进行灭火剂管网的水力计算，中标后实施采购前提供详细的电脑水力计算书。电脑水力计算软件应经过有关国际和国家权威部门认证,并保证本系统的计算真实有效，且必须满足系统使用的一切技术标准，并对该计算执行终身负责制。灭火设计浓度为8%-10%，应用的浓度不应大于灭火设计浓度的1.1倍。在通讯机房和电子计算机房等防护区，设计喷放时间不应大于8s；在其它防护区，设计喷放时间不应大于10s。根据如果管网计算采用简单的过程中点压力和平均流量计算方法时，应确保管网第一个分流三通以后的管网内容积不大于流经该管网的灭火剂储存量体积的80%。钢瓶容量应满足设计用量的要求。瓶站的布置应合理,便于更换充装灭火剂。系统的储存装置72小时内不能重新充装恢复工作时，应按系统原储存的100%设置备用量。为降低投资，要求灭火介质可以就近填充，而且价格合理。七氟丙烷气体储瓶应满足国家有关压力容器标准的要求。气瓶应能承受最高环境温度下灭火剂的储存压力。各防护区内喷头的数量、型式和布置应考虑使防护区内七氟丙烷气体分布均匀，灭火剂的喷射不应损害设备和工作人员。 机柜及封闭通道技术要求机架技术要求总体要求本技术规范书的解释权属于招标方，招标方保留对本文件的解释和修改权。招标方有权在合同正式签订前修改本文件。机柜采用的材料和器件，紧固件、密封件，其机械、化学、电气性能以及各种性能的检测方法均应符合中国国家标准、通信行业标准的相关标准。机柜设计符合YD/T2319《数据设备用网络机柜》的要求。环境要求满足YD/T2319《数据设备用网络机柜》中机柜环境要求。基本要求（1）机柜需保证标准47U净使用高度。机柜内可安装19英寸设备，确保能放进不小于720毫米深的服务器和网络设备。（2）表面处理：所有机柜整体应采用防尘设计，机柜表面应进行防酸、防霉、防锈等处理。（3）机柜标示：按发包人要求喷涂，不得有厂商标示出现。（4）表面颜色：机柜外观颜色暂定为RAL9005，中标后可根据发包人要求调整。（5）外观要求：机柜表面为无尘防静电喷塑处理，涂覆层应表面光洁、色泽均匀、无流挂、无露底；金属件无毛刺、无锈蚀.金属件无毛刺、无锈蚀。机柜门板、侧板平整，无扭曲、无变形，也不明显抖动，门板开孔均匀。机柜正面和背面上方应设有用以标注序号的标签或位置，列头、列尾机柜朝外的侧板上应设有用以标注列号的位置。机柜及其附属部件、涂覆层、标志、饰物等非金属零部件均应采用阻燃材料。外形尺寸种类要求机柜采用前进风后出风，使用以下规格：2200mm×600mm×1200mm（高度（H）×宽度（W）×深度（D））外观与结构（1）结构形式：机柜必须采用框架结构，前后左右门均可拆卸，前后U立柱可在机柜安装完毕后灵活调整。机柜主体应选用优质冷轧钢板材料或铝合金型材作框架。网络机柜内部应设置不少于4根安装立柱，用于安装设备和固定层板。安装立柱能够按用户要求前后移动调节。安装立柱的间距、孔距等机柜内部尺寸结构应满足GB/T 3047.2的要求。（2）材料选择：机柜所选用的材料应全部选用耐火材料，且强度稳固，耐用，外观结构正常，无变形，紧固件松动现象，具有一定的抗震能力。（3）★钢板厚度：机柜内立柱和框架等承重受力部位钢板厚度不少于2.0mm,其他非承重受力部位厚度不少于1.2mm。中标后实施采购前提供需提供机柜主要组件材质及厚度（主要组件包括：框架、立柱、前后门、侧板、顶板、底板、层板）。（4）前门：机柜前门应采用带锁单开网孔门，有发泡胶减振、减噪功能。门可以在机柜安装完毕后（如与抗震机座或地面固定牢固后）仍可以拆卸。前门开孔率应不小于60%，开孔区域面积比应不小于80%，保证门板不变形。门的开启角度不小于110°。（5）后门：为保证良好的散热效果，后门采用带锁双开网孔门，有发泡胶减振、减噪功能。门可以在机柜安装完毕后（如与抗震机座或地面固定牢固后）仍可以拆卸。后门开孔率应不小于50%，开孔区域面积比不小于70%，保证门板不变形。门的开启角度不小于110°。（6）送风通道：机柜为正面进冷风，后部出热风，机柜密闭性要求为机柜安装服务器或者盲板后，应确保机柜的密闭性，结构体系不能有漏风空间，只能沿前述进出风。特别是机柜内前立柱与侧板之间必须密封。（7）底部：机柜底板为全封闭，可拆卸。（8）顶部：1）后方预留4个进线孔，前方预留2个进线孔，合计6个。进线孔边缘应作钝化处理，以免划伤线缆。进线孔采用矩形孔，矩形短边应不小于80mm，孔内采用毛刷遮挡封堵，顶部除进线孔区域外，其他位置为全封闭。2）前方预留进线孔应在前立柱上方，确保前出线的设备线缆可通过此进线孔将缆线引出至走线架，不得因密闭前立柱及其两侧导致缆线无法引出。（9）门锁：均配门锁、侧板方便拆卸，三点固定锁及单点固定锁，门锁要求稳固，开关平滑。一个机房或一定数量的机柜共用一把钥匙。（10）机柜前门立柱需要有具体U数标示，U数从下往上进行标示。（11）侧板：机柜之间必须有侧板完全隔断，并排的两个机柜使用1个侧板，列头、列尾的机柜及与柱子之间的机柜侧面需设有侧板，侧板要求为可拆卸。（12）盲板：机柜正面满配1U盲板，采用卡扣式盲板，应拆装方便，安装后保证气流密闭性。盲板安装在前立柱位置，需能在安装了托盘、L型支架的基础上，在立柱上仍能安装上盲板。盲板应能安装在已安装了托盘的下面一个U孔空间上，使机柜全部安装完托盘、L型支架并安装完盲板后，机柜正面应完全密闭不透风。（13）走线要求1）弱电进线从机柜上方进到机柜，进线孔径以72根超5类网线孔径为限。2）机柜两路电力进线，电力进线不能占用机柜弱电进线口，机柜架顶不设置配线盒，两路进线电缆做好绝缘，裸线头敷设至机柜内。3）机柜支持上走线方式。机柜的顶板应设有进线孔，进线孔位置应具有线缆固定装置，边缘用橡胶包裹，由于进线孔较大，所以应加设毛刷，防止外物落入的同时，也能够防止冷气从进线孔流失。机柜背面的每个下线板有线缆固定装置，建议采用维可牢尼龙搭扣（魔术贴（HOOk&LOOP））方式，不少于5处，从上至下均匀分布，或采取其他便于绑线的措施。4）机柜内部电力电缆和信号电缆的管理件设置充分合理，方便操作。（14）框架静载能承重：机柜及其层板具有足够的刚性和韧性，不会在设备安装后出现晃动和结构件变形。保证在长期承重情况下各部件不变形弯曲。（15）托盘与L型支架1）托盘：可承载不小于100kg的设备，深度不小于600mm。每机柜配置1个托盘，从底部2U安装。2）L型支架：承重可支持大于50kg。L型支架厚度为2mm，宽度为70mm。每机柜配置6对L型支架，从10U开始每3U空间安装1个。托盘和L型支架应与机柜立柱孔位的侧面孔位固定，以便正面孔位留出来用于安装盲板。3）每个机柜配置2个防尘毛刷或理线架，分别安装于42U、44U位置.（16）立柱要求：1）立柱刻度：前后四个立柱均有机位刻度，服务器面板不会遮盖住刻度。四个立柱可前后移动。2）前立柱与前门框之间的距离为150mm。机柜立柱孔距2种可选，盲板高度与立柱U孔的实际高度匹配。（17）后部布局：1）机柜后部左右两侧各配2条走线板，强电，弱电分开，并预留PDU固定件（可调式）。每侧两个下线板靠近机柜后立柱，PDU位置靠近后门框，机柜从后门门框往前依次为PDU、强电走线板、弱电走线板。2）机柜后部应设置维可牢尼龙搭扣，方便放置网线、光跳线；并能竖向放置两个1U宽的PDU，提供固定位置，顶部提供其进线孔。（18）保护接地与工作接地装置1）机柜顶部应设置用于通信设备保护接地的铜排（不影响设备安装），铜排采用紫铜制作；连接电阻应不大于0.1Ω，柜体及其内部各金属部件应与接地铜排可靠连通。接地铜排的横截面积大于等于36mm²，且满足不小于截面积10mm²电缆的接线端子端接。2）机柜的每个门和柜体用接地线相连，接地线采用不小于6mm²的软铜线（螺旋状），且不影响机柜门的开合。（19）机柜需要带配套的螺丝、螺帽。（21）铭牌要求1）机柜铭牌、标记应平整、清晰，固定在机柜明显的位置。所有提供的铭牌、指示、警告标识必须具有清晰的中文表示，且必须是永久、易识别的。2）铭牌主要技术参数齐全，并具有出厂编号，合格证，相关的认证标识。（22）机柜编号要求：机房内柜机柜应进行编号，机柜编号标志粘贴于机柜正面右上角，每列按字母进行编号，编号标志粘贴于机柜列头。如：列头按A、B、C…,机柜按照A1、A2、A3…进行编号，具体要求结合平面要求进行编号设置。电气性能要求（1）绝缘电阻各带电回路(该回路不直接接地)对地和机柜地之间，绝缘电阻≥10MΩ（兆欧表测量）（2）耐电压机柜内各带电回路对地（或柜体）以及两个非电气连接的带电回路之间，应能承受2500V、50Hz正弦试验电压1min，不出现击穿或飞弧现象，漏电流不大于10mA。机柜抗震强度及自重（1）根据《电信设备安装抗震设计规范》(YD5059)的要求。机柜应按不低于抗震设防烈度8度进行抗震设防。机柜应具有良好的抗震能力，具备CMA或CNAS认证资质的第三方检测机构出具的检测报告。中标后实施采购前提供检测报告复印件。（2）★机柜的承载能力不小于1500kg/架。（3）机柜与底座的连接方式要求：机柜底部与抗震基座应有可靠连接方式，预留安装螺栓孔应位于机柜主框架上，并应布置在机柜底部框架的四个角落。机柜抗震基座技术要求机柜等需要固定的设备加固措施及方法应满足《电信设备安装抗震设计规范》(YD5059)及《通信设备安装抗震设计图集》（YD5060）规范中抗8度烈度的要求。（1）设置有活动地板的机房应安装抗震机座。抗震机座的要求应满足上述抗8烈度的要求。抗震机座采用的材质、规格、结构形式应根据机柜满配时最大重量计算。1）材质：底座上、下边框及边上四根主支撑采用L75*7角钢制作，中间横向、纵向支撑采用L63*6角钢制作,缝隙处满焊牢。2）抗震机座应满足不小于13千牛/个的承载能力。3）机柜底座应有集成商进行二次深化设计，确保满足承重和抗震要求。4）底座材料表面应表面光洁、色泽均匀、无流挂、无露底，金属件无毛刺、无锈蚀，底座焊接触电处进行打磨，安装完成后整体刷2遍防锈漆。(2)底座对地加固采用化学锚栓，化学锚栓规格根据楼板厚度及相关抗震规范确定。中标方还应根据客户设备机柜类型、安放的方式，确定是否需要铺设钢板或其他材料来分担重量。(3)为保证机房内设备安装环境的高可靠性，机柜含底座配重660kg工况下，机柜产品需通过8、9级抗震测试，提供权威泰尔测试报告并加盖制造商公章。封闭通道技术要求总体要求本章封闭通道包含普通封闭通道、云舱型封闭通道（含立柱）、含天窗型风闭通道三种类型，其中云舱型封闭通道和含天窗型封闭通道适用于房间级空调地板下送风机房,普通封闭通道采用风墙弥散送风，吊顶回风，封闭热通道，下文通称封闭通道。具体分布类型参考图纸，除特殊说明外以下技术指标为通用指标。封闭通道采用的材料和器件、紧固件、密封件，其机械、化学、电气性能以及各种性能的检测方式均应符合中国国家标准、IEC 的有关标准。所有封闭组件要求模块化设计，均为工厂预制的标准化产品，应满足现场简单拼装要求，无焊接、无现场加工，中标方结合封闭热通道安装位置楼层高度匹配吊装支架和抗震支架。材料要求除特殊说明外，通道封闭支架所有零部件（通道侧窗除外）应采用优质冷轧钢板或铝型材，型材厚度及构造应满足承重和抗震要求，冷轧钢板表面处理应采用高硬度粉沫静电喷涂和高温烤漆处理等工艺。通道门应与相邻的门框组件固定，应采用开合铰链联接。门框组件应具备藏线和走线功能，应安装照明开关和急停控制装置。门边框四周需采用密封材料密封，满足模块密封性要求。顶部回风的热通道侧窗的材质应使用阳光板。所使用的信号线缆和电源线应符合YD/T 1173的要求，要求为绝缘阻燃耐火材质，电缆和母线绝缘层或外护套颜色应符合GB7947 的相关要求。各零部件所有选用的材料应相容，所采用的非金属材料结构件必须具备难燃B1级以上防火性能。钢板表面质量要求颜色：框架和挡板与整机柜颜色应整体协调，配合美观，在机房灯光下应无晕眩。表面应进行脱脂、酸洗、防锈磷化 、纯水清洗、静电喷塑等处理或陶化工艺处理，要求不脱漆、耐酸碱、耐溶剂、耐腐蚀、耐指纹不受手汗影响。表面处理应采用高硬度粉沫静电喷涂和高温烤漆处理工艺，表层外观表面应光洁、色泽均匀、无露底、无流积、无起泡、无裂纹、无桔皮、金属件要求无毛刺和锈蚀、应防静电。焊缝要求整齐均匀，不允许有裂缝、咬边、豁口，烧穿等缺陷，焊缝不能出现外表物夹渣、气孔、焊瘤，凹坑等缺陷，焊后进行打磨，表面粗糙度符合行业相关标准。外观与结构要求热通道封闭组件应包括顶部框架、侧板、机房与通道连接处毛刷、通道门（应有透光率不小于85%的覆膜玻璃观察窗）、辅助封闭结构构件、智能化设备安装位置等，各封闭组件应满足现场组装要求，整套通道封闭组件安装完成后，应满足封闭热气流要求。顶部回风的热通道上部侧窗应与送风吊顶密封，侧板设计固定性侧窗。封闭通道模块列头与列尾间要求设置活动门，应采用铰式对开门常闭设计，须安装内嵌式自动闭门装置。要求双向安装推拉把手，开关门应有良好的手感，门与机架的密合度要求严密。结构支架支持整机架交付，本期未安装机柜的位置，应有相应的防火塑料板/钢板进行密封，封堵板应覆盖至地面，避免冷热气流混合，封堵板应满足灵活拆卸原则，后期机柜安装时可手动灵活拆除密封板，将机柜安装至机柜位。设置有防静电地板的机房，本期未安装机柜的位置，在机架底座表面采用金属钢板进行封堵。顶部回风的热通道设计使用毛刷或软胶作为与机柜顶部的软结合（毛刷及软胶需满足机房防火要求），设计高度为 50mm，其中 25mm 低于机柜高度。封闭通道封闭支架各个金属部件均应接地，以实现整体接地，预模块接地线与机房的接地装置可靠连接。封闭组件要求（1）云舱型封闭热通道应提供通用通道及框架组件，包含通道中部框架立柱支撑结构，3个或4个机柜为一个单元安装框架立柱，满足机柜按需布放的要求，未安装机柜位置在热通道侧增加可灵活拆卸的封堵板，安装机柜时仅需拆除对应部分封堵板即可；有架高部分机房，底座位置安装铁皮封板；安装有配电柜的机柜位，应在所在位置背面（热通道侧）安装封堵板，保证热通道的密封性。（2）封闭通道两端（列头与列尾）设置转动门，门洞高度2200mm。（3）转动门采用金属框架镶嵌钢化玻璃形式。转动门的金属材质厚度应不小于1.5mm，钢化玻璃厚度不小于4mm。通道门的接缝、门周缝处应配置胶条、毛刷等装置，保证封闭通道的气密性。通道门封闭性良好，通道门的锁止须与门禁和消防系统联动。通道门外预留门禁安装接口，通道内设置出门按钮。通道门楣应安装声光报警器。应能按用户要求在门楣上上预留声光报警器安装接口。（3）旋转通道门应为手动双开旋转门，通道门宽度按照实际通道宽度，当门板开启超过90度时自动闭门装置锁止。门锁要求与门禁、消防信号联动。旋转通道门应采用预制的整体式门框，门板通过门框与结构框架及门控端柜或构件连接固定。旋转通道门内外侧应设计开门把手,开门把手应不妨碍门板的完全开合，把手尺寸及样式按用户要求提供。通道门应配套门控端柜或构件，门控端柜或构件应为框架式结构，应能承载门框等结构，应能嵌入云舱控制触控屏。两侧通道门框组件应安装紧急停止按钮和照明开关装置，位置适中方便管理人员进、出操作。通道天窗要求本节适用于含天窗型封闭通道和云舱型封闭通道，普通封闭热通道不配置通道天窗。（1）天窗主要用于通道的密封，分为固定天窗（固定天窗有分为功能天窗和平定天窗）和活动天窗。一个封闭通道内固定天窗的数量不超过3个，其它的都是活动天窗。天窗透光材料采用钢化玻璃，钢化玻璃面积不小于整块天窗翻转平面的70%，玻璃厚度不低于5mm，透光率不小于85％，符合机房防火要求。所使用的钢化玻璃应符合GB15763.2《建筑用安全玻璃》标准。控制天窗：用于安装摄像头、温湿度、烟雾、红外等传感器、预留消防喷头深入孔等，不可开启；活动天窗：在接收到信号时，借助重力作用旋转开启；旋转天窗的正常旋转角度应不小于50度，应可按用户要求调整旋转角度。（2）旋转天窗采用电磁锁控制，正常情况下天窗处于水平关闭状态；消防动作状态下天窗控制器接受来自消防系统的信号，天窗控制器将自动断开电磁锁电源，从而实现天窗开启。旋转天窗控制器应能与楼宇消防系统联动，当天窗控制器接收到火灾告警信号，应在500ms内控制天窗锁开启，天窗通过自身重力作用旋转开启，同时封闭通道发出声光报警信号，并将告警信号上传至机房管理系统。旋转天窗活动部件应开启灵活，定位精准，无松动现象。（3）控制天窗应采用高强度A级优质碳素冷轧钢板，厚度不小于1.2mm。（4）天窗控制用电引自所在通道列头柜，由中标方负责安装实施。（5）冷通道顶部采用的翻转天窗具备自动复位功能。通过复位按钮，一键复位顶板，顶板处于闭合状态。提供第三方测试报告证明并加盖制造商公章。门禁模块每个封闭通道安装2套门禁设备，每套门禁含读卡器、出门按钮、磁力锁、门禁控制器、安装附件等全套设备，并包含线缆及相应接入调试，2套门禁设备分别安装于封闭通道两端，读卡器和出门按钮安装于封闭通道两端（读卡器安装在外面，出门按钮安装在里面），门禁设备支持非接触式ID(和大楼的IC卡系统是分开的系统，分别授权）卡门禁功能，并可实现远程开门。封闭通道外，只有有权限的用户刷卡后才能进入模块内，而在封闭通道内部的用户无需刷卡，只需按出门按钮，即可退出系统。中标方负责门禁模块设备的安装以及门禁模块与前端控制系统连接线缆的供应、安装、接入等，满足设备运行。在发生威胁操作人员人身安全的情况下（如消防告警），系统门禁必须能够自动打开或者从内部打开，便于封闭热通道产品内部人员逃生。通道门的读卡器、模块照明灯开关、紧急破窗按钮等由厂家深化设计，经招标方确认后实施，门禁系统在断电状态下保持开启状态。门需配置闭门器及门外拉手。通道照明通道内要求提供照明装置 ，通过遏制气流组件骨架安装。照明装置应满足如下参数：1、高光效、低能耗。2、每个单元不低于300Lm（流明），要求无需过滤可直接发出有色可见光。RA显色指数应≥75%。3、超长寿命安全性高4、使用寿命长，稳定性强，无热辐射、冷光源、低电压，当受到冲击和振动不易破碎，维护成本极低。5、绿色环保光色选择多。6、全固体发光体，应不含汞、铅、纳元素等有危害健康的物质。7、在通道两端采用单联双控开关进行照明控制。抗震要求为保证机房内设备安装环境的高可靠性，微模块产品需通过抗震8、9烈级测试，提供泰尔测试报告并加盖制造商公章。PDU技术要求输入电源参数输入额定电压：220V AC；输入额定电流：63A（按需配置）；频率：50/60Hz。输入与输出接口（1）PDU输入接口要求：选用接线端子，63A PDU能够接入截面不小于16㎜²带DT端子或管状端子的电缆。交流220V接线端子排列顺序从左至右依次为零（N）、相（L）、地（PE），也可上下设置或错行设置。（2)端子应能够与导线可靠导通，并紧固连接、不易松动，确保与导线间能够长期保持必须的接触压力。3)端子导电性能良好，耐机械应力（压力、扭力等）疲劳、耐磨损、耐锈蚀。4)端子应有清晰、明显的标识。5)输出接口要求：采用国标10A和国标16A插座应符合GB/T 1002-2021标准。6)所有插座要求含有防脱扣装置。内部接线需满足 YD/T2063-2009 中5.8节温升要求。输入配电开关要求（1）输入配置总空开，配总电源指示灯；空开品牌采用ABB、施耐德、西门子等合资品牌。（2）PDU编号要求：PDU外观需设置丝印编号，机柜后部两侧安装,后部左侧为A路,每个孔位单元按照A1、A2、A3…进行编号，后部右侧为B路,每个孔位单元按照B1、B2、B3…进行编号。PDU颜色要求PDU颜色：A路、B路做明显标识，具体外观及标识应按招标人要求设置。外形尺寸和输出分路配置要求用户可根据工程需求在下表中选择PDU配置：名称输入输出配置63A AC PDU输入：63A接线盒输出分路：16*国标10A+8*国标16A产品认证要求投标人的PDU内微型断路器产品具备合法有效的中国国家强制性产品认证（3C认证）证书或依据《强制性产品认证自我声明实施规则》在“自我声明符合性信息报送系统”报送成功后系统生成的“强制性认证产品符合性自我声明”，且认证产品规格包含全部投标产品规格。智慧匠造接入技术要求建设目标智慧工地建设应按照中国联合网络通信集团有限公司2024年《关于加强中国联通大型基础设施项目安全生产和数字化赋能的通知》中的中国联通匠造平台技术规范书要求，将智慧工地相关数据，按照统一的数据标准接入联通匠造平台，提升数字化管理能力，实现大型基础设施项目建设过程中“现场可视、安全可管、质量可控、档案可查”的管理目标。建设要求承包人应在签订合同后15天内编制完成智慧工地建设方案，方案应满足工程进度要求，方案内容包括：智慧工地平台建设、安装、调试、维护以及时间进度安排。报监理单位审核并通过后，发包人有权对此进行启动验收核查以及根据智慧工地质量等问题发出相关限期履约要求。承包人因迟延完成该项工作内容的，按照工程建设进度逾期责任条款承担相关违约责任。承包人应按照相关智慧工地要求及发包人要求，充分利用5G、光纤等网络设施，全面覆盖施工现场，结合项目特点，合理选取智慧工地感知系统进行智慧工地建设。智慧工地建设必须包含：智慧工地项目管理系统、集团匠造平台接入服务等基础功能。 智慧工地感知系统的建设最终应符合发包人相关标准或导则的要求。 在工程施工期间，智慧工地管理平台的物联监测数据应满足联通匠造平台的数据标准要求，具备将数据汇聚到联通匠造平台的能力。 对智慧工地建设的要求包括但不限于以下内容：序号类别项目需求介绍系统平台5G智慧工地管理平台5G智慧工地管理平台应满足以下要求：运用信息化手段，围绕施工过程管理，建立互联协同、智能生产、科学管理的施工项目信息化生态圈，实现施工可视化智能管理，以提高工程管理信息化水平，从而逐步实现绿色建造和生态建造。数据中心建设应满足联通智慧工地管控要求，按照统一的数据标准接入联通匠造平台，实现工程施工可视化智能管理，全面提升工程管理信息化水平。本着技术先进、绿色低碳、安全可靠、经济合理、敏捷交付的原则，实现与联通匠造平台的互联互通。安全管理5G高清视频满足对项目中的枪机、球机、移动摄像头等所有监控摄像头进行查看，可通过地图模式、宫格模式选择，并可查看录像信息。移动视频监管需求满足随时查看视频监控需求，操作简单、速度流畅，帮助项目管理人员随时随地在线监察工地作业情况。技术要求（1）5G高清视频实现对项目中的枪机、球机、移动摄像头等所有监控摄像头进行查看，可通过地图模式、宫格模式选择，并可查看录像信息。支持定向枪机、云台变焦球机、鹰眼等多种设备兼容。高清视频监控数据均需接入到联通匠造平台。（2）移动视频监控APP重点解决随时查看视频监控问题，操作简单、速度流畅，为管理人员带来现场视频监管新体验。帮助项目管理人员随时随地在线监察工地作业情况，要求满足：支持移动端APP视频监控应用，APP符合工地应用场景下需求，重点解决随时查看视频监控问题，操作简单、速度流畅，只需简单培训即可掌握使用。。（3）摄像头终端技术要求视频回传的摄像头配置应至少满足下表配置要求：支持夜视、支持光学变焦、分辨率不低于1080P等，且应提供具备电池的便携手提移动摄像头，且适用于室外复杂环境。为保障接入效果，设备技术参数必须满足以下要求：视频压缩标准：支持H.265/H.264/MJPEG；协议要求：支持GB28181国标协议，可支持ONVIF,ISAPI等主流协议。其它视频接入采集终端建议配置如下：序号设备名称技术规格1枪机像素：不低于400万像素；图像要求：不低于1920*1080@25fps；视频压缩标准：支持H.265/H.264/MJPEG；网络：至少1个RJ45，支持10M/100M自适应以太网口；供电需求：同时支持DC和POE供电；协议要求：支持GB28181国标协议，可支持ONVIF,ISAPI等主流协议；防尘防水：不低于IP65防尘防水等级；2大球机像素：不低于400万像素球机；图像要求：不低于1920X1080@25fps；视频压缩标准：支持H.265/H.264/MJPEG；网络：至少1个RJ45，支持10M/100M自适应以太网口；不低于20倍光学变倍；供电需求：支持DC；协议要求：支持GB28181国标协议，可支持ONVIF,ISAPI等主流协议；防尘防水：不低于IP65防尘防水等级；3小球机支持1920×1080@25fps高清画面输出，支持H.264高效压缩算法，可较大节省存储空间，支持355°水平旋转，垂直方向0°-90°，支持区域曝光与区域聚焦功能，支持 PoE （802.3af）供电，内置麦克风，同时支持1路音频输入和1路音频输出支持256GB的 Micro SD/Micro SDHC/Micro SDXC卡存储，防尘防水：不低于IP65防尘防水等级4高空球机像素：不低于400万像素球机；图像要求：不低于2560×1440@25fps；视频压缩标准：支持H.265/H.264/MJPEG；网络：至少1个RJ45，支持10M/100M/1000M自适应以太网口；SD卡扩展：支持内置MicroSD/MicroSDHC/MicroSDXC插槽，最大支持256 GB；焦距：【全景】2.8 mm；【细节】6~240mm，供电需求：支持DC 36V；协议要求：支持GB28181国标协议，可支持ONVIF,ISAPI等主流协议；防尘防水：不低于IP65; 6000V 防雷、防浪涌、防突波，符合GB/T17626.2/3/4/5/6四级标准;5数字旁站支持1920×1080@30fps高清画面输出；支持超低照度，0.005 Lux/F1.5（彩色），0.001 Lux/F1.5（黑白） ，0 Lux with IR；支持4倍光学变倍，16倍数字变倍；采用高效红外阵列，低功耗，照射距离远可达20m；待机时间长，不低于 3 天;支持网络（工作频段：TDD LTE、FDD LTE、TDD NR）传输；支持256GB的Micro SD/Micro SDHC/Micro SDXC卡存储，IP55标准。其它要求（1）质量要求应答方所提供的服务必须符合国家相关要求，而且必须完全响应采购内容。（2）质保要求硬件类设备自验收合格后1年，平台类技术服务满足至合同期结束。（3）培训要求开展多种形式的培训工作，达到采购方要求的培训目的。培训内容包含系统调试、维护、操作等相关知识，使客户能够独立的对本项目进行维护和操作。（4）服务要求合同签署后15日内，应答方完成服务，安装调试根据采购方需求进行，确保软件正常稳定运行。（5）售后服务维保期限：应答方向采购方提供本合同项下1年免费维保服务，并及时解决由于操作系统升级、新旧版本不同等原因给软件应用带来的技术问题。维保日期自双方签署《安装运行阶段验收表》之日起计算。维保期内所有因系统质量及服务问题而导致系统停止运行的，维保期限将按停运天数（一天按24小时计算，单次停运不满24小时的按一天计算）相应延长。在维保期内，对因系统本身、应答方原因造成的各种故障，均应在7日内修复。外市电引入技术规范书引用标准应答人应使用最新颁布执行的国家及行业标准，本文件提出的具体技术要求如与下述标准不一致时，按较高标准执行。GB12706.3 《额定电压35kV及以下铜芯、铝芯塑料绝缘电力电缆第三部分:交联聚乙烯绝缘电力电缆》 GB50003 《砌体结构设计规范》GB50007 《建筑地基基础设计规范》GB50009 《建筑结构荷载规范》GB50010 《混凝土结构设计规范》GB50204 《混凝土结构工程施工质量验收规范》 GB50217 《电力工程电缆设计标准》GB50300 《建筑工程施工质量验收统一标准》DL/T5221 《城市电力电缆设计行业标准》 JGJ79 《建筑地基处理技术规范》 JTG D60 《公路桥涵设计通用规范》Q/CSG 10002 《架空线路及电缆安健环设施标准》Q/CSG 10012 《中国南方电网城市配电网技术导则》 Q/CSG 10703 《110kV及以下配电网装备技术导则》《中国南方电网公司标准设计V1.0》《中国南方电网公司标准设计V2.0》《中国南方电网公司标准设计V2.1》《电力电缆运行规程》以及其他国家现行有关设计规范和标准的规定、南方电网公司关于10kV配网标准设计的要求等。交付范围及要求应答人应根据汕头市供电局批复的《用电咨询服务答复书》的内容，确保按照答复书的内容完成设计及施工。本项目主要建设内容及要求如下：（1）负责联通自建10kV线路的建设内容；本项为通信枢纽工程，需引入1路10kV市电电源，容量为11050kVA。（终期容量为23350KVA，另外1路12300kVA已在土建工程施工完成）。（2）项目要求采用10kV 线路供电。（3）本条10kV线路由汕头联通公司自建，该条线路接引点以供电局批复为准。（4）外电线路的电缆型号为WDZ-YJV22-B1-3*400mm2（具体以当地供电部门要求为准）。 （5）受电工程需按照《南方电网公司10KV及以下业扩受电工程典型设计》、《南方电网有限责任公司电能计量装置典型设计》的规定要求执行。（6）如后续供电部门根据有关规定、规划等作调整，则按实际报装时供电部门最终出具方案为准。（7）负责施工图纸设计工作，图纸设计要求满足招标方及供电局要求。施工图纸设计需按报装时供电部门最终出具勘查报告、方案执行，以最优化投资为原则。（8）负责相关用电申请及报批验收事宜。★保修期要求(1)项目整体免费保修期为36个月。投标人所提供本招标设备、材料、施工质量的保修期为至少36个月，设备、材料、施工质量的规定或国家规定的保修标准高于36个月的，按较高标准执行，从终验证书签发之日起开始计算。在保修期内，投标人应无偿更换由于材料、施工、元器件缺陷及制造、施工、工艺等问题而发生故障的产品及辅材，当投标人施工界面内工程发生严重故障时，投标人必须承担因此造成的业务损失及相关责任，提供设备、材料等全部退回。投标人应提供保修期以后的维修办法及维修报价。(2)为保障项目建成初期安全、稳定运行，投标单位应在工程初验通过后，连续3个月内，每一个月巡检一次，并出巡检报告，格式以甲方要求为准；(3)投标人承诺能提供7*24小时内故障响应服务，并能承诺在接建设单位报障后，3小时内到现场，24小时内修复故障。★施工周期本工程施工周期为招标人委托监理单位发出开工令之日起90个自然日完成施工；供电局具备投产供电后30个自然日完成初验。要求提供承诺函并加盖公章。技术资料制作应答方需配合采购人在本次合同交付范围制作技术资料(包括不限于施工计划、图纸等),各技术纸质资料不少于8份、电子版1套，制作精良。★其他(1)中标方需负责本期工程范围图纸进行设计，图纸需满足国家标准及联通企业相关标准，施工图需经过招标方和供电局的同意后方可实施。(2)中标方需负责与供电局沟通协调、报电等相关的配合事宜。(3)本期项目如有多方安装单位，涉及其它单位安装时，中标方需配合协调统筹工作。(4)本技术规范书出版时未取得供电局审核意见，最终以满足当地供电局的供电方案要求为准，待设计图纸审批通过后，中标方应按通过批准的设计图纸要求免费调整、深化。(5)中标方需负责由供电局审图产生的设计变更及修改。(6)中标方所提供的设备及材料必须符合当地供电部门的相关要求，完成供电部门的图纸审查及验收送电(电缆、埋管、管井及相关辅材配件等由中标单位根据汕头供电局要求采购)。(7)中标方必须按照项目所在地供电主管部门对定标设备及材料相关的审查意见进行修改图纸进行顺利报审，直至通过审图，完成报建审批。(8)中标方在接到中标通知书后1周内，应根据本技术要求、供电局报审、报建要求及设计施工图纸的内容提供深化后的图纸，并提供相关图纸的CAD 电子版文件及相应的特殊字库文件。电缆运输、保管、加工、敷设电缆及附件的运输与保管电缆及附件的运输、保管，应符合产品技术文件的要求，应避免强烈的 振动、倾倒、受潮、腐蚀，应确保不损坏箱体外表面以及箱内部件。在运输装卸过程中，应避免电缆及电缆盘受到损伤。电缆盘不应平放运 输、平放贮存。运输或滚动电缆盘前，应保证电缆盘牢固，电缆应绕紧。充油电缆至压 力油箱间的油管应固定，不得损伤。压力油箱应牢固，压力值应符合产品技术要求。滚动时应顺着电缆盘上的箭头指示或电缆的缠紧方向。电缆及其附件到达现场后，应按下列规定进行检查：(1)产品的技术文件应齐全；(2)电缆额定电压、型号规格、长度和包装应符合订货要求；(3)电缆外观应完好无损，电缆封端应严密，当外观检查有怀疑时，应进行受潮判断或试验；(4)附件部件应齐全，材质质量应符合产品技术要求；电缆及其有关材料贮存应符合下列规定：(1)电缆应集中分类存放，并应标明额定电压、型号规格、长度；电缆盘之间应有通道；地基应坚实，当受条件限制时，盘下应加垫；存放处应保持通风、干燥，不得积水；(2)电缆终端瓷套在贮存时，应有防止受机械损伤的措施；(3)电缆附件绝缘材料的防潮包装应密封良好，并应根据材料性能和保管要求贮存和保管，保管期限应符合产品技术文件要求。(4)防火隔板、涂料、包带、堵料等防火材料贮存和保管，应符合产品技术文件要求。(5)电缆桥架应分类保管，不得变形。保管期间电缆盘及包装应完好，标志应齐全，封端应严密。当有缺陷时， 应及时处理。电缆导管的加工与敷设电缆管不应有穿孔、裂缝和显著的凹凸不平，内壁应光滑；金属电缆管 不应有严重锈蚀；电缆管的性能应满足设计要求。电缆管的加工应符合下列规定：(1)管口应无毛刺和尖锐棱角；(2)电缆管弯制后，不应有裂缝和明显的凹瘪，弯扁程度不宜大于管外径的10%;电缆管的弯曲半径不应小于穿入电缆最小允许弯曲半径；(3)无防腐措施的金属电缆管应在外表涂防腐漆，镀锌管锌层剥落处也应涂防腐漆。电缆管的内径与穿入电缆外径之比不得小于1.5。每根电缆管的弯头不应超过三个，直角弯不应超过两个。电缆管明敷时应符合下列规定：(1)电缆管走向宜与地面平行或垂直，并排敷设的电缆管应排列整齐。(2)电缆管应安装牢固，不应受到损伤；电缆管支点间的距离应符合设计要求，当设计无要求时，金属管支点间距不宜大于3m,非金属管支点间距不宜大于2m;(3)当塑料管的直线长度超过30m 时，宜加装伸缩节；伸缩节应避开 塑料管的固定点。敷设混凝土类电缆管时，其地基应坚实、平整，不应有沉陷。敷设低碱 玻璃钢管等抗压不抗拉的电缆管材时，宜在其下部设置钢筋混凝土垫层。电缆管直埋敷设应符合下列规定：(1)电缆管的埋设深度不宜小于0.8m; 在排水沟下方通过时，距排水沟底不宜小于0.3m;(2)电缆管宜有不小于0.2%的排水坡度。电缆管的连接应符合下列规定：(1)相连接两电缆管的材质、规格宜一致；(2)金属电缆管不应直接对焊，应采用螺纹接头连接或套管密封焊接方式；连接时应两管口对准、连接牢固、密封良好；螺纹接头或套管的长度不 应小于电缆管外径的2.2倍。采用金属软管及合金接头作电缆保护接续管时，其两端应固定牢靠、密封良好；(3)硬质塑料管在套接或插接时，其插入深度宜为管子内径的1.1倍~ 1.8倍。在插接面上应涂以胶合剂粘牢密封；采用套接时套管两端应采取密封措施；利用电缆保护钢管做接地线时，应先安装好接地线，再敷设电缆；有螺纹连接的电缆管，管接头处，应焊接跳线，跳线截面应不小于30mm²。钢制保护管应可靠接地；钢管与金属软管、金属软管与设备间宜使用金属管接头连接，并保证可靠电气连接。电缆支架的配制与安装电缆支架的加工应符合下列规定：(1)钢材应平直，应无明显扭曲；下料偏差应在5mm以内，切口应无卷边、毛刺，靠通道侧应有钝化处理。(2)支架焊接应牢固，应无明显变形；各横撑间的垂直净距与设计偏差不应大于5mm。(3)金属电缆支架应进行防腐处理。位于湿热、盐雾以及有化学腐蚀地区时，应根据设计要求做特殊的防腐处理。电缆支架的层间允许最小距离应符合设计要求。电缆支架应安装牢固。托架、支吊架固定方式应符合设计要求，并应符合下列规定：(1)水平安装的电缆支架，各支架的同层横档应在同一水平面上，偏差不应大于5mm;(2)电缆沟内或建筑物上安装的电缆支架，应有与电缆沟或建筑物相同的坡度；(3)托架、支吊架沿桥架走向偏差不应大于10mm。电缆线路防护设施与构筑物与电缆线路安装有关的建筑工程施工应符合下列规定：(1)建(构)筑物施工质量，应符合现行国家标准《建筑工程施工质量验收统一标准》GB/T50300的有关规定；(2)电缆线路安装前，建筑工程应具备下列条件：1)预埋件应符合设计要求，安置应牢固；2)电缆沟、隧道、竖井及人孔等处的地坪及抹面工作应结束，人孔爬梯的安装应完成；3)电缆层、电缆沟、隧道等处的施工临时设施、模板及建筑废料等应清理干净，施工用道路应畅通，盖板应齐全；4)电缆沟排水应畅通，电缆室的门窗应安装完毕；电缆线路相关构筑物的防水性能应满足设计要求；(3)电缆线路安装完毕后投入运行前，建筑工程应完成修饰工作。电缆工作井尺寸应满足电缆最小弯曲半径的要求。电缆井内应设有集水坑。城市电缆线路通道的标识应按设计要求设置。当设计无要求时，应在电缆通道直线段每隔15m～50m处、转弯处、T  形口、十字口和进入建(构)筑物 等处设置明显的标志或标桩。电缆选择标准设计图主要以常用物资为例进行设计。（1）电缆统一按交联聚乙烯电缆考虑。（2）电缆敷设环境温度：年最高温度45℃，年最低温度-10℃。（3）电缆导体额定温度90℃。（4）短路时(最长持续时间不超过5S)电缆导体的最高温度不超过250℃。（5）最大工作电流作用下的缆芯温度,不得超过电缆使用寿命确定的允许值。（6）最大短路电流作用时间产生的热效应,应满足热稳定条件。（7）回路最大工作电流作用下的电压降,不得超过该回路允许值。（8）三芯电缆最小弯曲半径不小于电缆外径10倍，单芯电缆最小弯曲半径不小于电缆外径12倍。（9）10kV配网主干线电缆宜选用240～300mm2规格的电缆。（10电缆线路一定要按有关规范规程做好防火防爆措施。（11）变电站中、低压站出线至第一个中间头或终端头的电缆应使用A类阻燃电缆或耐火电缆。电缆路径（1）按当地供电部门有关运行要求并经过当地主管部门许可建设电缆走廊。（2）避免电缆遭受机械性外力、过热、腐蚀等危害。（3）便于敷设、维护。（4）避开将要挖掘施工的地方。（5）电缆线路应按有关规范规程做好防火防爆措施。电缆敷设方式选择原则电缆工程敷设方式的选择，应视工程条件、环境特点和电缆类型、数量等因素，并结合电网规划，且按运行可靠、技术先进、经济合理、便于施工和检修维护的原则选择。（1）当在同一路径需要敷设的电缆根数不超过4根时，在慢车道或人行道下、公园绿地、建筑物的边沿地带或城市郊区等不重复开挖的地方，采用直埋或槽盒敷设方式；超过4根时，宜采用浮面或沉底电缆沟敷设。（2）地下电缆与公路、铁路、城市道路交叉处，或者地下电缆需通过的小型建筑物及广场区段，宜采用排管敷设方式。（3）通过河流、水库的电缆，应尽量利用桥梁、堤坝敷设，如不能满足条件可采用水下敷设。（4）在地下水位较高的地方或通道中电力电缆数量较少，且在不经常有载重车通过的户外配电装置等场所时，宜采用预制电缆浅槽。（5）在开挖施工无法进行或不允许开挖施工的场合（如穿越河流，湖泊，重要交通干线，重要建筑物的地下管线）,宜采用顶管敷设。（6）电缆敷设层数不宜超过四层。（7）16线及以上电缆通道宜采用电缆沟形式，位置受限时选用排管。采用电缆沟时宜在电缆井旁设置隔板，一段电缆沟只能设置一块隔板。电缆工程敷设方式的选择，应视工程条件、环境特点和电缆类型、数量等因素，并结合电网规划，且按运行可靠、技术先进、经济合理、便于施工和检修维护的原则选择。（1）当在同一路径需要敷设的电缆根数不超过4根时，在慢车道或人行道下、公园绿地、建筑物的边沿地带或城市郊区等不重复开挖的地方，采用直埋或槽盒敷设方式；超过4根时，宜采用浮面或沉底电缆沟敷设。（2）地下电缆与公路、铁路、城市道路交叉处，或者地下电缆需通过的小型建筑物及广场区段，宜采用排管敷设方式。（3）通过河流、水库的电缆，应尽量利用桥梁、堤坝敷设，如不能满足条件可采用水下敷设。（4）在地下水位较高的地方或通道中电力电缆数量较少，且在不经常有载重车通过的户外配电装置等场所时，宜采用预制电缆浅槽。（5）在开挖施工无法进行或不允许开挖施工的场合（如穿越河流，湖泊，重要交通干线，重要建筑物的地下管线）,宜采用顶管敷设。（6）电缆敷设层数不宜超过四层。（7）16线及以上电缆通道宜采用电缆沟形式，位置受限时选用排管。采用电缆沟时宜在电缆井旁设置隔板，一段电缆沟只能设置一块隔板。预制构件电缆浅槽要求（1）电缆表面距地面不应小于0.7米，穿越农田时不应小于1米。（2）城区街道或城乡村路人行路段宜采用沉底预制构件浅槽。（3）浅槽敷设的通道，严禁位于地下管道的正上方或正下方，且不能经常有载重车通过。（4）电缆与电缆、地下管道、道路、建筑物等相互间容许最小距离，应符合下表的要求。表1.1 电缆与电缆、地下管道、道路、建筑物等相互间容许最小距离（m）电缆直埋敷设时的配置情况平行交叉控制电缆之间－0.5(1)电力电缆之间或与控制电缆之间10kV及以下0.10.5(1)10kV以上0.25(2)0.5(1)不同部门使用的电缆0.5(2)0.5(1)电缆与地下管沟热力管沟2(3)0.5(1)油管或易燃气管道10.5(1)其它管道0.50.5(1)电缆与铁路非直流电气化铁路路轨31.0直流电气化铁路路轨101.0电缆对建筑物基础0.6(3)－电缆与公路边1.0(3)电缆与排水沟1.0(3)电缆与树木的主干0.7电缆与1kV以下架空线电杆1.0(3)电缆与1kV以上架空线杆塔基础4.0(3)注：1）当电缆用隔板分隔或敷设在电缆槽盒中或电缆穿管时，可为0.25m；2）当电缆用隔板分隔或敷设在电缆槽盒中或电缆穿管时，可为0.1m；3）特殊情况可斟酌且最多减少一半数值。埋管敷设要求（1）排管所需孔数宜按发展要求预留备用。（2）工井之间的排管尽可能做成直线，如需避让障碍物时，可做成圆弧状，圆弧半径不得小于12米，两管镶嵌处的折角不得大于2.5°。（3）10kV电缆保护管宜选用HDPE管和纤维编织拉挤管，管径大小应符合有关规定，管材环刚度要求为：行车道要求不小于25KN/m2，行人道不小于16KN/m2。（4）10kV电缆保护管连接要求： HDPE管和MPP实壁管采用焊接方式连接，玻璃钢管和纤维编织拉挤管采用承插方式连接。（5）人行路段埋管深度不宜小于0.5m,行车路段埋管深度不宜小于0.7m，封闭井用埋管深度不宜小于0.7m。且与电缆、地下管道、道路、建筑物等相互间容许最小距离，应符合表1-1的要求；回填时可以填石粉（或沙、杂砂石）等。（6）电缆排管管中心距及管壁至井壁距离为250mm。当实际工程中通道宽度不能满足时，管中心距及管壁至井壁距离可缩小到220mm。排管固定方式可根据实际路段采用经济合理的措施，宜采用复合材料管枕，并沿电缆路径设置电缆标识。（7）埋管路段遇横跨车道时两端应设有电缆工作井口,并需设有自然集水口。遇转弯时转角处应设置一个电缆工作井口,并需设有自然集水口。（8）电缆工井分为：敞开式和封闭式，行人道路应采用行人敞开式工井。行车道路应采用封闭式电缆工井，且在敷设电缆时，需要机械敷设。（9）排管直线段宜50m设置一个电缆工作井，约250m设置一座光缆盘缆井。（10）行人电缆工井采用自锁式防盗复合盖板，封闭井及桥箱采用玻璃纤维增强塑料复合井盖。（11）在开挖施工无法进行或不允许开挖施工的场合（如穿越河流，湖泊，重要交通干线，重要建筑物的地下管线）,宜采用非开挖的敷设方式。（12）电缆排管施工工序应遵循先开挖工井位，后开挖埋管路径。电缆沟设计要求（1）城区或城乡的主干道路宜采用构筑式的电缆沟。（2）电缆沟纵向每隔0.8m应有承托支架，支架使用复合材料支架。采用新型承缆装置时每隔2m布置一个。（3）沉底的电缆沟宜每隔20m设置检查井,每隔60m设置一个工作井，每隔200m设置电缆中间头井。 （4）电缆沟宜每隔10m设置自然集水口一个,电缆沟纵向排水坡不小于0.5%。 （5）电缆走廊在人行道上设置电缆标志牌;在绿化带或泥土路段设置电缆标志桩。电缆沟每隔10m处设置电缆标志牌。每隔20m设置一个标志桩。所有电缆井口应设置电缆标志牌。（6）电缆构筑物应满足防止外部进水，渗水的要求，且应符合下列规定：1）对电缆沟底部低于地下水位或电缆沟与工业水管沟并行邻近时，宜加强电缆构筑物防水处理；2）电缆沟与工业水管沟交叉时，电缆沟宜位于工业水管沟的上方；3）在不影响厂区排水的情况下，厂区户外电缆沟的沟壁宜高出地坪。（7）当电缆沟出现高差时，需进行放坡处理，坡度不宜大于15°。（8）本电缆沟设计按截面为300mm2交联聚乙烯电缆考虑。电缆盖板的尺寸以及承载力按照图纸要求而定。电缆桥架要求（1）建筑物内宜采用电缆桥架敷设。（2）电缆桥架系统,应有可靠的电气连接并接地,接地线可选用截面不小于25mm2的铜芯线。电缆防火设计要求（1）对电缆可能着火蔓延导致严重事故的回路、易受外部影响波及火灾的电缆密集场所， 应有适当的阻火分隔，并按工程重要性、火灾几率及其特点和经济合理等因素，确定采取下列安全措施。 1）选用具有阻燃(或耐火性)电缆。 2）实施防火构造。 （2）阻火分隔方式的选择，应符合下列规定： 1）电缆构筑物中电缆引至电气柜、盘或控制屏、台的开孔部位，均应实施阻火封堵。 2）在隧道或重要回路的电缆沟中的下列部位，宜设置阻火墙（防火墙）。     3）公用主沟道的分支处。     4）电缆沟在变电站内宜每隔100m设置防火墙一面，在变电站外应每隔200m设置防火墙一面。在变电站围墙处应设置防火墙一面。（3）防火墙材料宜采用环保型防火膨胀模块。（4）在电缆进出线集中的电缆夹层中，如未全部采用阻燃电缆，为了把火灾事故限制在最小范围，尽量减小事故损失，可加设监控报警和固定自动灭火装置。（5）电缆中间接头应采取防火防爆措施，条件允许的应优先考虑安装电缆头防爆盒。对于现场条件不满足防爆盒安装要求的，应采用防火包裹、防火涂抹等措施，落实防火防爆要求。电缆附件设计要求电缆终端和接头装置选择，应符合下列规定：（1）电缆与六氟化硫全封闭电器直接相连时，应采用封闭式GIS终端。（2）电缆与高压变压器直接相连时，应采用象鼻式终端。（3）电缆与电器相连且具有整体插接功能时，应采用可分离式（插接式）终端。（4）除上述情况外，电缆与其他电器或导体相连时，应选用敞开式终端。主要材料技术要求电力电缆技术规范要求技术标准/规范投标方应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合以下标准（包含但不限于）。本文件提出的具体技术要求如与下述标准不一致时，以最新版本为准。《通信电源用阻燃耐火软电缆》YD/T1173《额定电压1kV（Um=1.2kV）到35kV（Um=40.5kV）挤包绝缘电力电缆及附件第2部分：额定电压6kV（Um=7.2kV）到30kV（Um=36kV）电缆》GB/T12706.2《电缆和光缆火焰条件下的燃烧试验第33部分垂直安装的成束电线电缆火焰垂直蔓延试验A类》GB/T18380.33《电工圆铜线》GB/T3953《电力工程电缆设计标准》GB50217《电气装置安装工程电缆线路施工及验收规范》GB50168《电缆及光缆燃烧性能分级》GB31247《阻燃和耐火电线电缆或光缆通则》GB/T19666《电线电缆交货盘》JB/T8137基本条款本技术规范书提出的是最低技术要求，投标方应提供符合本规范书和工业标准的优质产品。中标方需确保可按要求提供设备生产详细地址和生产周期计划，并满足项目实际工期需求，发包人可在生产周期内随机进行现场厂验。本项目使用的设备应具备国家或国家委托机构的检测报告，在中标后，实施采购前提供检测报告。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。最终设备及材料采购执行技术规范书的技术要求时，以设计单位出具的设计文件和要求为准。投标方所提供的产品应满足本工程之需要。本技术要求提出的是最低要求，并未对一切细节做出规定，投标方应保证项目所使用的产品符合本技术规格要求和有关最新工业标准的产品，并具备主要性能参数的第三方权威机构检测结果，在中标后，实施采购前提供检测结果。技术参数要求ZA-YJV-8.7/15kV电力电缆（1）使用特性电缆额定工作电压：8.7/15kV频率：50Hz正常运行时导体的最高温度：90℃单芯电缆允许最小弯曲半径为电缆外径的20倍，三芯电缆允许最小弯曲半径为电缆外径的15倍。在中标后，实施采购请提供各型号电缆在空气中敷设长期连续负荷（导体为90℃）允许载流量。（2）技术要求1）导体电缆导体应为GB/T3956中第二种铜导体。请中标方在中标后，实施采购前前提供不同截面导体中单线的最大直径及导体20℃时导体最大电阻Ω/km值。应满足GB/T3956要求。请中标方在中标后，实施采购前前按附件形式提供不同截面导体所用单线的根数。阻燃型电缆的导体表面绕包一层非吸湿性包带。导体表面光洁、无油污、无损伤绝缘的毛刺、锐边，无凸起或断裂的单线。2）绝缘层绝缘材料采用交联聚乙烯绝缘，其性能符合GB/T12706.2要求。绝缘层紧密挤包在导体屏蔽上，绝缘表面光滑、平整，色泽均匀，横断面上无目力可见了的气泡和砂眼等缺陷。绝缘标称厚度符合GB/T12706.2要求。最薄点厚度不小于标称厚度的90%-0.1mm。3）屏蔽层电缆具有导体屏蔽、绝缘屏蔽和金属屏蔽。导体屏蔽为交联型挤包半导电层，半导电层均匀地包覆在导体上，表面光滑、无绞线图纹，无尖角、颗粒、烧焦或擦伤的痕迹。导体屏蔽标称厚度为0.8mm。绝缘屏蔽为交联型挤包可剥离半导电层，半导电层均匀地包覆在绝缘表面，表面光滑，无尖角、颗粒、烧焦或擦伤的痕迹。绝缘屏蔽标称厚度为0.8mm。金属屏蔽由一层重叠绕包的软铜带组成，重叠包覆在每根绝缘线芯外面，铜带间的平均搭盖率≥15%（标称值），其最小搭盖率≥5%。单芯电缆铜带标称厚度≥0.12mm；三芯电缆铜带标称厚度≥0.10mm，铜带的最小厚度不小于标称值的90%，铜带绕包连续、均匀、光滑、平整。三芯电缆绝缘屏蔽与金属屏蔽层之间有沿线芯纵向的黄、绿、红色带作为标志。4）护套外护套采用与电缆运行温度相适宜的聚氯乙烯材料。电缆的护套紧密挤包在缆芯或铠装层上，且容易剥离而不损伤绝缘体或隔离套，护套表面平整，色泽均匀。护套厚度符合GB/T12706.2规定，非铠装电缆护套厚度最薄点不小于标称厚度的85%-0.2mm。外护套通常为黑色，并提供用户可选的其他护套颜色。5）成缆三芯电缆的线芯绞合成缆，绞向为右向。缆芯之间采用聚丙烯材料填充，同时保证铜屏蔽带之间要接触良好。填充紧密、圆整、无空气隙。填充物与电缆运行温度相适应，并对绝缘材料不产生任何有害影响。缆芯外采用合适的非吸湿性带子扎紧。电缆成束阻燃试验应符合GB/T18380.33中A类，在中标后，实施采购前请提供检测报告。成品电缆的表面应有制造厂名、产品型号及额定电压的连续标志，标志应字迹清楚，容易辨认，耐擦。成品电缆标志应符合GB/T6995.1～3之规定。交流电压试验：试验电压30.5kV、5min绝缘不击穿。局部放电试验：1.73Uo放电量不大于10pC。电缆不圆度：电缆不圆度＝（电缆最大外径－电缆最小外径）/电缆最大外径×100％≤15％（3）包装储运电缆应妥善包装在符合JB/T8137规定要求的电缆盘上交货。电缆端头应可靠密封，伸出盘外的端口应钉保护罩，伸出长度不少于300mm。电缆盘上应标明：盘号、电缆型号、规格、长度、毛重、厂名、制造日期、滚动方向及其他注意事项。交付的每盘电缆应附有产品质量检验合格证。应按用户要求长度进行配盘，并保证一定的冗余。如由于投标方理解或计算错误、漏配设备导致无法满足项目需求，投标方应无偿提供服务直至满足项目需求。0.6/1kV电力电缆本项目0.6/1kV电力电缆包括阻燃A级聚氯乙烯绝缘聚氯乙烯护套软电缆、铜芯低烟无卤A级阻燃交联聚乙烯绝缘聚乙烯护套电力电缆、低烟无卤耐火电力电缆等。（1）使用特性电缆额定工作电压：600/1000V频率:50Hz正常运行时导体的最高温度：阻燃A级聚氯乙烯绝缘聚氯乙烯护套软电缆为70℃，其他类型电缆为90℃。非铠装阻燃型电缆最小弯曲半径为电缆外径的6倍，低烟无卤耐火电力电缆最小弯曲半径为电缆外径的6倍、柔性矿物质绝缘不燃性电缆最小弯曲半径为电缆外径的15倍，并满足规范要求。在中标后，实施采购前请提供各型号电缆在空气中敷设长期连续负荷（相应类型电缆导体为70℃、90℃）允许载流量。（2）技术要求1）导体投标方所提供的导体应为不镀金属的退火圆铜单线组成。电缆导导体应为GB/T3956中第五种的铜导体。在中标后，实施采购前请投标方提供不同截面导体中单线的最大直径及导体20℃时导体最大电阻Ω/km值。应满足YD/T1173要求。在中标后，实施采购前请投标方按附件形式提供不同截面导体所用单线的根数。导体表面应光洁、无油污、无损伤屏蔽及绝缘的毛刺、锐边，无凸起或断裂的单线。导体应进行绞合，不允许整股接头，股线中的单线允许接头，但相邻两个接头的间距应不小于300mm。导体表面应有非吸湿性材料的隔离层。2）绝缘层材料为阻燃聚氯乙烯、阻燃交联聚乙烯等。绝缘应紧密地挤包在线芯上，且容易剥离而不损伤导体。绝缘层的横断面上应无目力可见的气孔和砂眼等缺陷。3）机械物理性能：老化前抗张强度应不小于12.5N/mm2，在中标后，实施采购前请投标方提供具体数据。老化后抗张强度变化率应不大于±25%，在中标后，实施采购前请投标方提供具体数据（最大绝对值）。老化前断裂伸长率应不小于150%，在中标后，实施采购前请投标方提供具体数据。老化后断裂伸长变化率应不大于±25%，在中标后，实施采购前请投标方提供具体数据（最大绝对值）。热失重性能应不大于20g/m2，在中标后，实施采购前请投标方提供具体数据。高温压力性能，压痕深度最大中间值应不大于50%，在中标后，实施采购前请投标方提供具体数据。抗开裂性能：在试验条件中绝缘层应不开裂。低温冲击性能：在试验条件中绝缘层应不开裂。热稳定性时间应不小于80min，在中标后，实施采购前请投标方提供具体数据。氧指数应不小于30。绝缘层厚度及绝缘层70℃、90℃时最小绝缘电阻应满足YD/T1173要求。芯线标识。每根绝缘线芯应用颜色识别，识别方法应符合下表规定。芯数色别主线芯第四芯第五芯1任意（优选黑色）——2红色、蓝色——3黄色、绿色、红色——4、3+1黄色、绿色、红色蓝色—4+1、3+2黄色、绿色、红色蓝色黄绿相间注：绝缘颜色也可按照用户要求供货电缆绝缘线芯应经受GB/T3048.9中规定的工频交流50Hz的高压火花试验作为工序中间检查。4）护套材料为阻燃聚氯乙烯、阻燃交联聚乙烯等。5）成缆两芯及以上电缆的绝缘线芯应进行绞合成缆（标称截面为4mm2的两芯电缆允许做成平行型）。电缆成缆后线芯间隙应采用阻燃材料填充，紧密无间隙，电缆外形圆整。成品电缆的外护套表面应连续印有制造厂名、产品型号、规格、额定电压、制造年月等标志。不得采用凹印。标志应字迹清楚，容易辨认，耐擦。在中标后，实施采购前请中标方提供两个印刷标志间的距离（mm）。电缆长度计量标志误差应在0～+5%范围之间。电缆在标准试验条件下，应能经受交流50Hz耐电压试验而不应击穿。在70℃的水中浸水1h后，其绝缘电阻应符合附件2的要求。电缆成束阻燃试验应符合GB/T18380.33-2008A类，在中标后，实施采购前请提供检测报告。成缆应无刺激性气味。（4）包装储运电缆应妥善包装在符合JB/T8137规定要求的电缆盘上交货。电缆端头应可靠密封，伸出盘外的端口应钉保护罩，伸出长度不少于300mm。电缆盘上应标明：盘号、电缆型号、规格、长度、毛重、厂名、制造日期、滚动方向及其他注意事项。交付的每盘电缆应附有产品质量检验合格证。应按用户要求长度进行配盘。发包人可随时到厂抽验电缆。0.4/0.75kV电线整体要求满足GB5023-2008《额定电压450/750V 及以下聚氯乙烯绝缘电线》；JB T8735-2016《额定电压450_750V及以下橡皮绝缘软线和软电缆》相关标准。绝缘电线导体直流电阻符合GB/T3956-2008《电缆的导体》的规定。阻燃型、耐火型电线符合GB19666-2019《阻燃和耐火电线电缆或光缆通则》乙方保证产品合同合作价格已充分考虑了影响电线电缆使用的各种外界环境件，如气候、海拔、环境温度、环境相对湿度、地震烈度等。产品导体采用优质铜材，含铜量不低于99.99%，1#电解铜。电线、电缆的绝缘材质必须符合电压等级和设计要求。电缆芯线和电线绝缘层的颜色必须满足以下要求。一般情况下：相线：黄、绿、红；零线：淡蓝；地线：黄/绿。产品符合技术答疑、谈判记录、招标文件技术要求。上述标准和技术要求如有矛盾处，则执行较高标准和要求。甲方保留在例行送检之外随时在工地现场抽检（盲检）的权利，乙方应无条件支持及配合，检验机构为政府法定检验机构，检测项目参照相应国家标准。如盲检合格，检测费用由甲方支付，如盲检发现乙方所供货物技术及质量不合格，则乙方承担检测费用，且甲方有权拒收、部分拒收、退货、部分退货直至解除本合同，取消乙方的电线、电缆供货资格，同时乙方需赔偿甲方因此而遭受的损失及支出的费用，并按合同约定向甲方支付违约金。走线架、金属线槽技术规范要求走线架技术要求技术标准/规范中标人应使用最新颁布执行的国家及行业标准，项目所使用的产品应符合以下标准（包含但不限于）。本文件提出的具体技术要求如与下述标准不一致时，以最新版本为准。《数据中心设计规范》《金属覆盖钢铁制品热镀锌层技术要求》《通信机房用走线架及走线梯》《电控配电用电缆走线架》《户内户外钢制电缆桥架防腐环境技术要求》项目所使用的设备应同时满足设备品牌规范要求及本技术规范书的要求。基本条款本技术规范书提出的是最低技术要求，中标人应提供符合本规范书和工业标准的优质产品。本项目使用的设备均须该品牌厂家自主研发或自主生产。中标人需确保提供设备生产详细地址和生产周期计划，并满足项目实际工期需求，发包人可在生产周期内随机进行现场厂验。本项目使用的设备应具备国家或第三方委托机构的检测报告（CMA和CNAS认证）。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。最终设备及材料采购执行技术规范书的技术要求时，以设计单位出具的设计文件和要求为准。中标人所提供的产品应满足本工程之需要，本技术要求提出的是最低要求，并未对一切细节做出规定，合作单位应保证项目所使用的产品符合本技术规格要求和有关最新工业标准的产品，并在中标后，实施采购前提供主要性能参数的第三方权威机构检测结果。技术参数要求总体要求：（1）铝合金走线架主梁及横担材质为6063-T5，其安装附件的外形和尺寸应符合项目标书和图纸要求，外形和尺寸公差应符合有关国家标准规定。（2）走线架材质应符合《优质碳素结构钢》、《碳素结构钢》和《不锈钢冷轧钢板》等相关标准的要求，针对铝合金还应符合《铝合金建筑型材》和《工业用铝及铝合金热挤压型材》有关要求。（3）铝合金走线架的设计应符合《通信机房用走线架及走线梯》，《铝合金电缆走线架设计规程》，《电控配电用电缆走线架》等相关标准的要求。（4）铝合金走线架的施工安装应符合《电信机房铁架安装设计标准》、《通信电源设备安装工程设计规范》及《通信设备安装抗震设计图集》等相关标准的要求。（5）走线架应美观大方，方便安装维护；走线架外部需平整光洁，无划痕，无变色掉漆，内部不应有损伤电缆绝缘层的锐边毛刺等缺陷。（6）所有铆接点要求牢固不松动；连接走线架的螺钉或其它紧固件，紧固后，其端部应与线槽表面光滑相接；安装附件的防护处理及防护强度与主材保持一致。 功能要求：（1）走线架总承载力包含设计估算的综合承载力和走线架材料的自重。（2）机房内走线架原则上采用上走线方式。（3）各机房走线架按设备安装的需要划分为主走线架和列走线架。（4）列走线架供单列设备的各类电缆上线、布放和绑扎固定电缆使用；主走线架则供来自各列走线架上的各类电缆汇聚上线、布放和绑扎固定电缆使用。（5）走线架的分层和电源线信号线隔离的原则：根据施工图设计图纸要求进行配置与安装。7.2.3.3 性能要求（1）阳极氧化膜性能要求氧化膜厚度应符合AA15级（平均厚度≥15um，最小局部厚度≥12um）。按《电控配电用电缆走线架》中要求盐雾试验Kａ经48h应不低于标准中规定（光泽颜色有轻微变化）；从某一距离观察，有效表面上没有肉眼可观察到缺陷。（2）承重挠度要求针对铝合金梯式走线架，在跨距1.5m时的最低承载能力如下所示：横截面规格宽度（mm）最低承载能力（kg/m）31mm×45mm200250300250400350500400600450800550100060050mm×50mm200300300300400400500400600550800650100070012007501500800备注：每米平均承重与跨距，走线架宽度，横档间距，型材厚度，横截面尺寸等参数均有关系，以上承重数据供参考根据实际项目情况可调整。走线架平直、无明显扭曲和歪斜，走线架要与机柜顶部保持平行或直角相交，水平度每米偏差不超过2mm；垂直走线架应与地面保持垂直并无倾斜现象，垂直度偏差不超过3mm，对地支撑垂直度偏差0.2%。铝合金走线架满足抗拉强度≥230 Mpa，规定非比例延伸强度≥200 Mpa，断后伸长率≥15%。支吊架经过1050kg/延米垂直拉力负载试验后，没有变形、扭曲和歪斜，螺栓连接处无裂纹、变形损坏，中标后实施采购前应提供由第三方检测机构（检测机构通过CMA或CNAS认证）针对某一具体规格（宽度300mm-1200mm）出具的检测报告。走线架应能承受振动试验，根据GB/T 2423.10-2019《环境试验　第2部分：试验方法　试验Fc：振动(正弦)》试验方法，经过振幅为1.0mm、振动频率为10-50Hz的震动试验，持续时间为每轴线30min，走线架无变形，无裂纹，中标后实施采购前应提供由第三方检测机构（检测机构通过CMA或CNAS认证）针对某一具体规格（宽度300mm-1200mm）出具的检测报告。（3）安装辅材要求吊装部分所用材料外观及颜色一致；吊挂组件涉及金属件均采用电镀蓝白锌表面处理（按《电控配电用电缆走线架》标准通过48h盐雾试验无红绣；按《色漆和清漆划格试验》进行涂层附着力试验，要求所有试样上的涂层都应100％附着；吊挂组件锌层厚度，≤M6时是6µm，M8-12时为9µm，≥M14时为12µm）；吊杆可承受垂直方向拉力不低于1000公斤/延米；走线架结构件与房顶或顶梁吊挂时，使用吊杆规格为M16，嵌入梁的膨胀螺栓规格为M12×110；若加固与梁侧面，加固角钢规格为L50×5；吊杆与走线架固定时下支板采用6mm厚钢板折弯，膨胀螺栓用M8×80；走线架双层连接采用全丝螺杆两头吊挂件固定，与上第一层吊杆垂直，膨胀螺栓用M8×80；走线架构件与承重墙或者房柱固定时L型连接件用6mm厚钢板折弯，嵌入墙的膨胀螺栓用M10×90；走线架构件水平或者垂直连接时，L型、T型连接件采用4mm厚钢板折弯，螺栓采用M8×80；走线架主走线架与列走线架交汇主走线架横撑中间再加横撑使之成“田”字形，便于线缆拐弯。（4）型材厚度及横撑间隔铝合金走线架宽度为800-1200mm应采用50型材(50*50mm)；走线架宽度为200-600mm，应采用45型材(45*31mm)。铝合金型材受力点厚度≥2.5mm，横撑的材质尺寸与主材保持一致，横撑间隔≤300mm。（5）连接要求焊接：表面应平滑均匀，爞缝无漏焊、裂纹、烧穿、未熔合、表面气孔、夹渣、弧坑、焊瘤等缺陷；焊缝咬边深度≤0.5mm；焊缝处的抗拉、屈服等机械性能应不低于本体材料的机械性能；焊接处无虚焊存在，连接件受拉不易断裂或弯曲；铆接：应紧密牢固，不应有错位、偏斜、裂纹等缺陷，铆钉头不应有能损伤电缆的突起毛刺。（6）尺寸允许偏差直通的单件长度偏差：当长度为2m和3m时，±3mm；当长度为4m和6m，±4mm；直通弯通的宽度偏差：宽度≤400mm时，±2mm；宽度＞400mm时，±3mm；其它构件的尺寸偏差：按GB/T1804《一般公差线性尺寸的未注公差》标准C级的规定。（7）连接电阻（端部连接处）走线架连接处采用截面积不小于10mm2的铜质软线缆连线，应保证接地的连续；多层并列敷设的走线架之间采用截面积不小于10mm2的铜质软线缆连线，使不同层走线架形成统一导电体，每机房应不少于4处连接；走线架与机房内预留的接地端子就近采用一根不小于1×25mm²电缆连结。按《电缆走线架》标准进行接头导电性试验测试，走线架端部相连接处的电阻值应≤0.00033Ω。（8）环保及接地处理要求所有部件应符合相关环保标准要求；要求保障走线架良好接地，有效减少外界电磁波对线缆干扰。（9）使用环境走线架应根据YD∕T 2947-2015 《通信机房用走线架及走线梯》规范进行以下环境试验：1）高温试验：走线架、紧固件在55℃条件48h试验后保护层无脱离、起皮、凸起现象。2）低温试验：走线架、紧固件在-25℃条件48h试验后保护层无脱离、起皮、凸起现象。3）湿热试验：走线架、紧固件在40℃，相对湿度93%， 48h试验后保护层无脱离、起皮、凸起现象。外形要求走线架的安装、吊杆与顶板的固定均在本工程范围内。安装要求：（1）走线架固定方式1）为保持机房的美观、牢固并且受设备拆装的影响，应结合机房建筑承载能力，优先采用吊杆悬吊走线架的安装方式，进行走线架的固定。2）遇有走线架与墙体面或墙体直接接触时，走线架还应对墙进行固定。3）对于承载力较大的部位、段落，根据厂家计算值，决定对走线架采取吊杆悬吊与向上做支撑体相结合的安装方式。4）走线架的固定方式应结合机房规划和实际使用情况，对实地进行勘察后确定。现场勘察时不仅要考虑本机房的建筑承载力，还应考虑到上一层和下一层机房的规划和实际使用情况。5）吊杆使用年限应与走线架年限一致。（2）吊杆固定原则1）吊杆如能直接固定在机房非主承重樑上、墙体上时，可直接固定在非主承重樑、墙体上；2）悬吊位置与非主承重樑、墙体有一定的距离时或遇障碍物（如风管）时，则可将吊杆固定在槽钢上，利用槽钢作为承载力的传递体与非主承重樑、墙体进行足够的多点固定，将承载力均匀分散到横樑、墙体上。3）吊杆的间距一般宜为1.5M，特殊段落间距应结合机房建筑的承重能力确定。4）吊杆及槽钢对樑进行固定时，其对固定点所施加的承载力应控制在建筑承载能力允许的范围内。具体安装时，各个固定点的间距也应控制尽量分开。应按照总承载力数据来确定固定点的数量，以确保机房建筑的安全。5）吊挂（吊杆）安装应牢固，保持垂直，位置符合施工图设计要求，吊挂（吊杆）或槽钢固定时，膨胀螺栓打孔位置不宜选择在机房主承重梁上，确实避不开主承重梁时，孔位应选在距主承重梁下沿不少于200mm以上的侧面位置。对于机房非主承重梁打孔的孔位则应选在距下沿不少于150mm以上的侧面位置。6）若机房内现有前期预埋的C型钢，则吊挂时需采用与C型钢对接的特殊挂件。7） 走线架高度符合施工图要求，同一机房内列走线架离地净高宜统一。8）上、下楼层的走线架须根据设计要求确定材料、贴墙安装，根据墙体情况决定其固定方式、固定位置和固定点的数量，要求确保稳定、牢固。光纤槽技术要求光纤槽道规格本次光纤槽道选型包括600mm宽、360mm、240mm宽三种宽度规格，槽道高度为标准高度，使用范围参考图纸。总体要求（1）光纤槽道及其安装附件的外形和尺寸应符合项目标书和图纸要求，外形和尺寸公差应符合有关国家标准规定。（2）光纤槽道的施工安装应符合YD/T 5026-2021《信息通信机房槽架安装设计规范》、GB 51194-2016《通信电源设备安装工程设计规范》及YD 5060-2019《通信设备安装抗震设计图集》等相关标准的要求。（3）光纤槽道材质具有高阻燃、耐持久性、高稳定性、绝缘、防褪色及抗紫外线等性能，中标后实施采购前提供相关材质性能的第三方检测报告（CNAS或CMA）及有害成分ROHS报告。（4）光纤槽道应美观大方，方便安装维护；光纤槽道外部需平整光洁，无划痕，无变色掉漆，内部不应有损伤电缆绝缘层的锐边毛刺等缺陷。（5）所有铆接点要求牢固不松动；连接槽道的螺钉或其它紧固件，紧固后，其端部应与线槽表面光滑相接；槽道可灵活外挂安装于铜缆走线架上或下，槽道各组件之间，以及槽道与走线架之间应连接牢固。（6）采用可灵活布置的出纤口及盖板，本工程所有尾纤槽需配置盖板。（7）提供“T”型或“十”字型分支接口，以满足布放至不同方向的光纤。（8）各种形式弯头具有适当的过渡转角，以满足符合规范的光纤弯曲曲率半径。（9）槽道安装可灵活地外挂安装于架空金属走线架上或下，槽道各组件之间，以及槽道与走线架之间应连接牢固，根据安装位置应具备灵活上下翻，过桥连接等要求，中标后实施采购前并提供安装方案。（10）出纤口为三通口，与光纤槽道同高度，保证布放不少于500条光纤。（11）光纤槽道要在下列环境下能够保证长期正常工作：环境温度：-5℃～45℃，相对湿度：≤85％，大气压力：70kPa～106kPa。（12）出纤口和设备机架垂直距离较远时，加装有相应的保护槽道或套管，使尾纤裸露长度适中。性能要求（1）材质要求：1）采用ABS阻燃材料或阻燃PVC材质，其中塑料含量需满足性能要求，不同批次产品颜色应一致，并与标准色板对比无明显色差；回收料比例不能超过行业标准和产品可靠性要求。2）光纤槽道注塑件制品燃烧性能等级应达到GB/T2408-V-0级；波纹软管制品燃烧性能等级应达到GB/T2408-V-2级。（GB/T 2408-2021《塑料燃烧性能的测定水平法和垂直法》）（2）承重扰度要求：1）光纤槽道每米承重≥55Kg；2）各种弯头的过渡转角必须在光纤弯曲曲率半径范围内。（3）吊挂要求：尾纤槽通过两侧吊挂+横担方式进行固定，吊挂组件选用不小于M12全丝螺杆，全丝螺杆、连接件和吊杆等均采用电镀蓝白锌处理（按JB/T 10216-2013标准通过48h盐雾试验无红绣。（4）恒定湿热试验要求：测试方法：1）将被测产品置于测试室内；2）以30℃/h的速度将测试室温度从+23℃调升至+40℃；3）将测试室湿度调整至90%-95%之间；4）被测产品放置于温度+40℃，相对湿度90-95%测试室12h；5）进行被测产品功能性测试。测试结果要求：产品未出现任何物理性变化，功能性运作正常。（5）低温试验要求：测试方法：1）将被测产品置于测试室内；2）以30℃/小时的速度将测试室温度从+23℃调低至-40℃；3）被测产品放置于温度-40℃测试室72小时；4）将被测产品从测试室内取出，5分钟内稳定于+23℃环境；5）经12h恢复期间后，进行被测产品功能性测试。测试结果要求：产品可承受低温试验，试验后不产生裂痕或脆断。金属线槽技术要求基本要求（1）电线槽及其配件须符合有关国家标准的规定。GB/T11253碳素钢和低合金结构冷轧薄钢板及钢带；JB/T10216-2013电控配电用电缆桥架等。（2）电线槽须用热镀锌钢板制作（位于室外的须为热浸锌钢板制作），其最小长度为2m。金属电线槽金属材料的厚度须满足JB/T10216-2013、GB/T11253、 CECS 31-91等的标准要求。（3）所供线槽均配齐与槽体相同材质的盖板。线槽、盖板需设置锁扣、压盖板。（4）所供产品不得有歪斜翘曲现象，表面应无凹凸不平等加工缺陷，不应有锐边，内壁光滑无毛刺。（5）所供线槽应做良好的防腐处理，表面涂层应均匀一致、平整，不得有流痕、气泡、剥落等缺陷，所有涂层不得有色差。（6）产品必须符合国家制造规范，其性能须符合防火规范，当支持点（吊点）间距小于2米，电缆桥架均匀荷载小于200Kg/米时，其变形度不能大于3mm。板材厚度及承重要求（1）宽度≤150mm时，钢板厚度≥1.0mm，每米平均承重≥10Kg；（2）150mm<宽度≤300mm时，钢板厚度≥1.2mm，每米平均承重≥20Kg；（3）300mm<宽度≤500mm时，钢板厚度≥1.5mm，每米平均承重≥50Kg；（4）500mm<宽度≤800mm时，厚度≥2.0mm，每米平均承重≥100Kg；（5）宽度大于800mm时，钢板厚度≥2.2mm，每米平均承重≥200Kg。上述线槽板材厚度要求为最低要求，线槽应保证足够的承载能力，满足线缆敷设要求。电路连续性要求金属线槽应配有可靠的电气连续性，以保证在实际使用中的等电位连接和接地；接地电阻有跨接点处≤50 mΩ/m，无跨接点处≤5 mΩ/m。防火封堵技术要求概述本技术要求是针对本工程中所使用的防火封堵产品的技术和性能上的要求。本技术要求提出的为最低限度的技术要求，投标方应提供符合本协议书和有关标准的优质且应用成熟的产品。投标方的产品有高于国家标准、要求的专用标准，应在应标书中明确说明，并附上相应的详细技术资料。投标方必须对所有供货质量和服务质量负责，即：保证所有供货符合技术要求、服务质量要求、交货验收要求、价格规定要求。对于投标方提供的其它第三方设备，须等同投标方自身生产的设备，向发包人提供相同的服务和承诺。本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。应用部位及环境1）所有电缆、电缆桥架（线槽）、母线槽、管道等穿越防火分隔构件、屏柜、建筑外墙或建筑屋顶等形成的贯穿孔口。2）存在于防火分隔构件、建筑外墙或建筑屋顶等部位的空开口。3）建筑缝隙。技术参数要求投标方应使用最新颁布执行的国家及行业标准。投标产品应符合以下标准（不限于）。本文件提出的具体技术要求如与下述标准不一致时，按较高标准执行。《数据中心设计规范》  GB50174《建筑设计防火规范》  GB50016  《建筑内部装修设计防火规范》  GB50222《安全防范工程技术规范》  GB50348《建筑防火封堵应用技术规程》  CECS154《电缆防火措施设计和施工验收标准》  DLGJ154《建筑构件耐火试验方法》  GB9978 《防火封堵材料》  GB23864 《电缆防火涂料通用技术条件》  GA181 Standard Test Method for Fire Tests of Through-Penetration Fire Stops”(ASTM E-814(UL1479))美国“贯穿型防火封堵材料耐火试验方法”《附件2-25：中国联通广东省分公司通信机房防火封堵实施细则》总则所有防火封堵产品必须满足，应符合现行国家标准GB23864-2009《防火封堵材料》的要求，中标后实施采购前必须提供应急管理部消防产品合格评定中心颁发的消防产品认证证书和型式检验报告。产品技术要求（1）耐火性能防火封堵材料或封堵组件在不同部位的耐火极限应满足GB50016-2014《建筑设计防火规范》的规定，并应满足《附件2-25：中国联通广东省分公司通信机房防火封堵实施细则》中附件4及附件5要求。（2）阻烟性能防火封堵组件应具有良好的阻烟效果。为减少烟气对人的伤害或和对设备的影响，应用于电缆贯穿孔口的防火封堵组件，必须采用阻烟效果良好的防火封堵材料紧密封堵，因通过气密性试验测试，并具备对应的检测报告。（3）耐腐蚀性能防火封堵材料和封堵组件不得对管道、电缆、桥架、建筑物结构构件等产生腐蚀作用；在中标后，实施采购前应提供卤素含量测试报告。（4）耐久性能防火封堵产品耐久性能应大于10年。（5）外观性能产品的外观必须满足：有机防火堵料应不氧化、不冒油、软硬适度；无机防火堵料均匀不结块、无杂质；防火板平整光洁、厚薄均匀。施工之后的防火封堵组件不易开裂，粉碎和剥落。（6）稳定性防火封堵组件应保持本身结构的稳定性和良好散热性，不出现脱落、移位和开裂等现象，不滋生霉菌（0级防霉），阻火包、防火泥不得作为永久性封堵。（7）通信线缆密封组件通信线缆后期需扩容的部位，应采用预安装扭转开合式密封套管封堵系统。此工况下的封堵组件，应具有开启、闭合随时切换的功能，穿线简便、高效、即装即用，扩容安全、无需拆卸、无损线缆，密封件内部不含胶泥等化学粘结剂，与线缆长期接触无腐蚀。（8）安全性防火封堵材料应能够对人体和环境友好、无挥发性毒害，防火密封胶和防火涂层板应符合GB/T 20285-2006《材料产烟毒性危险分级》中安全级（AQ2）的技术指标要求,中标后实施采购前提供由第三方检测机构出具的检验报告（带有CNAS或CMA标识）。膨胀型防火密封胶应符合GB/T 17650.1-2021《取自电缆或光缆的材料燃烧时释出气体的试验方法 第1部分：卤酸气体总量的测定》要求卤酸气体含量检验结果为0mg/g，中标后实施采购前提供由第三方检测机构出具的检验报告（带有CNAS或CMA标识）。安装要求（1）对机房楼内各类孔洞进行封堵时，应综合考虑贯穿物的类型和尺寸、贯穿孔口类型和尺寸及环形间隙的大小、被贯穿物类型和特性，选择适当的防火封堵系统。（2）防火板、防火涂层矿棉板等应用于墙体上的贯穿孔洞的封堵时，防火封堵系统在墙体两侧应具有对称性。（3）对于楼板、竖井等贯穿孔口的防火封堵，当孔口面积大于0.24㎡时，应在封堵系统下方加设支撑构件，以确保维修、扩容作业的安全。（4）当单根电缆和电缆束贯穿孔口直径不大于150mm应采用膨胀型防火密封胶，防火泡沫、防火发泡砖等进行封堵。贯穿孔口直径大于150mm应采用防火板、防火涂层矿棉板等进行封堵。（5）当电缆桥架（线槽）贯穿孔口面积超过1㎡时，可使用水泥进行缩孔后再采用防火板、防火涂层矿棉板、防火发泡砖等进行封堵。可燃性塑胶管道直径不大于32mm，环形间隙不大于30mm，采用遇火膨胀的防火密封胶进行封堵，环形间隙大于30mm，先缩孔再进行封堵。当塑胶管道直径大于32mm，环形间隙大于30mm时，应使用阻火带类具有高膨胀性能的封堵材料密闭由于管道燃烧后产生的新的孔洞。施工要求（1）所有进行防火封堵的部位必须填写并固定防火封堵系统标识牌。（2）防火封堵系统应安装简便，施工方便，便于电缆二次穿越及扩容。（3）防火封堵工程实施前，安全管理部门应对下列资格证书进行查验，在确保证书有效性后方可进行施工：1）所选用的防火封堵材料的消防产品3C认证证书和对应的型式检验报告。2）满足实际工况。3）具备电缆贯穿孔口的防火封堵系统的耐火性能和气密性检验报告。（4）防火封堵组件的保修期限从施工验收通过之日起1年。（5）安装前应清除安装部位的杂物、油污、灰尘等，使之具备与封堵材料紧密粘接的条件。抗震支吊架抗震支吊架技术要求本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。根据《建筑机电工程抗震设计规范》GB50981-2014 8.1.2组成抗震支吊架的所有构件应采用成品构件，连接紧固件的构造应便于安装。抗震支吊架系统由C型成品槽钢、槽钢锁扣、抗震连接件、抗震P型管卡、U型管吊卡、Ω型管卡、裂缝混凝土可用机械锚栓组成，连接件与槽钢锁扣通过机械连接可以随意调节管道支架的尺寸、高度。抗震支吊架现场应做到不焊接，并由裂缝混凝土可用机械锚栓与混凝土结构可靠连接。抗震支吊架测试要求槽钢采用冷轧成型的标准型材，所有配件的安装依靠机械咬合或螺栓对穿实现，严禁任何以配件的摩擦作用来承担受力，以保证整个系统的可靠连接。为保证整个系统安装完成后具有安全的抗震、抗滑移性能，抗震支架系统应能够抵抗不少于200万次的疲劳荷载作用，并在中标后，实施采购前要求提供相应的抗疲劳测试报告。在中标后，实施采购前抗震支吊架系统须提供型式测试报告，抗震支架锚栓应根据JG/T160的规定必须提供锚栓S类抗震型式检验报告。在中标后，实施采购前抗震支架系统需具备不低于120min耐火试验报告，抗震支架主材需提供不低于480小时抗腐蚀中性盐雾试验报告。为保证综合管线支吊架的耐久性，槽钢表面应采用热浸镀锌或锌镁铝处理，其中热镀锌层厚度45微米以上。成品槽钢材质应采用国家标准《碳素结构钢》GB/T700规定的Q235B钢，并具有国家级的力学性能测试报告和镀锌层测试报告，并在中标后，实施采购前提供相应报告。抗震支吊架连接件材质采用国家标准《碳素结构钢》GB/T700规定的Q235钢，厚度不小于4mm。槽钢及配件的连接必须采用非摩擦形式的机械咬合或螺栓对穿方式，以确保系统连接的安全性和可靠性，并在中标后，实施采购前提供单个连接锁扣或对穿螺栓抗剪测试报告。全牙螺杆材质采用国家标准《碳素结构钢》GB/T700规定的Q235钢，螺杆强度不低于4.8级。厂家应提供抗震支吊架各部件（包括裂缝混凝土可用机械锚栓、槽钢、抗震连接件、锁扣螺母、抗震管卡）的承载力设计值，此设计值必须是厂家试验室经过多次试验得到的安全、可靠的力值；如厂家不具备研发能力，没有独立试验室，每批次产品应送国家检测机构严格按照《建筑机电设备抗震支吊架通用技术条件》（CJ/T476-2015）组件荷载试验条件进行力学侧试，以确保抗震支吊架系统安全。抗震支吊架安装及验收为保证本项目的安装质量和抗震支吊架在运营期间的安全稳定，材料供应厂家必须配备专门的技术人员配合设计院进行抗震支架的力学设计及验算；承受地震力和轴向力的支吊架，需另行进行体系承载力计算。所有抗震支架的横杆、吊杆、斜撑、抗震连接点、抗震管卡及裂缝可用机械锚栓均应满足受力安全要求，横杆挠度不得超过横杆跨度的1/200。中标后实施采购前提供抗震支架的设计详图和计算书，并提供现场的安装培训和指导，并保证在本项目中供货及时。抗震支吊架的安装及验收必须符合《抗震支吊架安装及验收规程》CECS420-2015抗震支吊架全螺纹吊杆的安装必须符合下列要求：（1）全螺纹吊杆在现场按需要切割长度，修去毛刺，进行连接组合；（2）连接螺母与全螺纹吊杆以及锚栓进行连接时，两端的旋入长度均应达到45%的连接螺母长度；（3）安装后的全螺纹吊杆的垂直度偏差不应大于4°。（4）抗震支吊架斜撑的安装应符合下列要求：（5）斜撑的垂直安装角度应按设计要求进行，且不得小于3O度；（6）单管抗震支吊架的斜撑与吊架的距离不得超过10cm；（7）抗震支吊架斜撑的安装不应偏离其中心线2.5°。抗震支吊架其它主要附件的安装应符合下列要求：（1）管夹与管道连接处应设置绝缘胶垫，防止连接处产生电化学腐蚀，管卡与管道的连接应稳固；（2）管道抗震支吊架不应限制管道热胀冷缩产生的位移，对于温差变形较大的管道，产品投标方应提供专用抗震滑动（滚动）支架系统；（3）不得将抗震支吊架安装于非结构主体，如轻质墙体等。固定在建筑结构上的管道支、吊架不得影响结构安全；（4）各连接件的螺杆螺纹应按规定力矩进行锁紧，防止松动；（5）加劲装置的安装位置及数量应按《建筑机电工程抗震设计规范》GB50981-2014设计要求进行；（6）支吊架安装施工完毕后应将支架擦拭干净，所有横担槽钢端均需装上槽钢端盖；（7）抗震支吊架的侧撑和纵撑现场由于实际工况需要调整原设计安装角度时，应重新计算地震效应及复合构件承载力，确保满足S≦R方可施工；（8）根据实际施工的节点位置、安装形式完成竣工验收图纸。室内装修材料总则本技术规范书的解释权属于发包人，发包人保留对本文件的解释和修改权。发包人有权在合同正式签订前修改本文件。技术要求建筑材料的使用要满足绿色环保的要求。建筑构件材料的寿命周期设计不应低于中华人民共和国颁布的该类建筑的相应标准的规定。建筑材料的选择，尤其是屋面和墙面材料的选择应以在国内广泛使用的材料为主。本工程外立面装修材质、颜色、规格应在外墙施工前提供样板，局部构架由专业厂家二次设计由建设单位和设计单位认可。建筑装饰装修工程所用材料应符合国家有关建筑装饰装修材料有害物质限量标准的规定。外墙材料、构造、施工应遵照《建筑装饰装修工程质量验收规范》GB50210-2011执行。本项目室内装修应符合《民用建筑工程室内环境污染控制规范》GB50325-2010、《建筑内部装修设计防火规范》(GB50222-2017)相关要求进行设计。在室内装修材料使用上，首先满足建筑消防耐火要求，在空间上色彩协调，易施工及后期设备维护。力求绿色节能、方便实用、美观大方、在空间的使用功能和视觉审美达到完美结合效果。并应在施工前提供样板，经建设单位和设计单位认可后方可施工。所有材料、构造、施工应遵照《建筑装饰装修工程质量验收规范》(GB50210-2011）执行。主要材料品牌要求发包人主材品牌拟采用下表中同档次及以上品牌，列出品牌的目的是为了方便投标方直观和准确地把握相应材料和工程设备的技术标准，不具指定或唯一的意思表示，投标方应当参考所列品牌的材料和工程设备，采购相当于或高于所列品牌技术标准的材料和工程设备。投标方中标后进行设计时，须满足主要材料技术要求，在设计中维护发包人、投标方双方的利益，满足发包人对主要材料的详细技术要求，不可偏离。