2025年天津联通微模块公开招标采购项目技术规范书2025.6第一章 总则总体要求1.1 本技术规范书（以下简称规范书）是中国联合网络通信有限公司天津分公司（以下简称招标人）向供货商（以下简称投标人）提出机房微模块的技术要求，作为投标人提出技术建议书和报价的依据。经双方确认后将作为建设合同的附件。根据招标人提供的资料、参数要求，向招标人提供其设备的性能符合或优于本规范书的要求。1.2本设备技术规范书提出的是最低限度的技术要求，并未对一切技术细节做出规定，也未充分引述有关标准和规范的条文，投标人应提供符合本规范书和工业标准的优质产品。1.3  如果投标人没有以书面形式对本规范书的条文提出异议，则意味着投标人提供的设备完全符合本规范书的要求。如有异议，不管是多微小，都应在投标文件中以“对规范书的意见和同规范书的差异”为标题的章节中加以详细描述。1.4本规范书中所提到的各项技术要求及指标，投标人如不能满足，或认为有更合理方案时，应在建议书中明确提出，否则即认为投标人能够按本文件要求供货。对于本规范书中未能提出的系统性能指标，投标人应在建议书中加以补充和说明，并提供有关资料。1.5本设备技术规范书所使用的标准如遇与投标人所执行的标准不一致时，按较高标准执行。凡本标书未提及的，但为该产品实际需要的设备、器件及价格、数量等，投标商也应在总报价中体现。1.6投标人应按照本文件的要求提供报价和详细的技术建议。投标人提供的各项设备及系统的功能、性能应完全符合招标人指明的标准，并满足或高于招标人指出的要求。对于本文件未规定的有关设备性能，投标人应提出建议，并陈述其理由。任何与招标人技术规范书相关条款不同的都应指示出来，并详细说明原因。1.7投标人应对所提供的设备负责保修。在保修期内，发现由于材料、设计或工艺不良造成的设备故障时，投标人应研究其故障原因，并迅速修复或免费进行更换，直至招标人满意为止。1.8投标人应提供技术偏离表。1.9投标人应根据评标标准提供应答表，应答内容应简练、并注明与之内容相关的标书索引页码。1.10投标人须根据本招标文件提供项目建议书，并对投标人方案和技术性能详细描述。1.11本技术规范书中标记“※”条款为关键条款即不可偏离项，招标人仅接受正偏离，投标人应答不满足或部分满足的，投标将被否决。1.12项目预估规模：850万元(不含税)。本项目中标人数量为2个，每个中标人对应的份额如下：第一名：510万元（不含税），份额占比60%；第二名：340万元（不含税），份额占比40%；协议执行期限：自合同签订之日起六个月。※1.13天津联通现自有部分艾特网能（室内机型号：CR035EF，室外机型号：ACS80-A）和佳力图（室内机型号：R045F，室外机型号：NACD26VAF）的微模块列间空调，本项目在后期执行中，招标人将优先利旧使用以上两种型号的空调（简称利旧空调）。投标人承诺所提供的微模块设备（包含但不限于空调配电设备、微模块及空调基础、所有与空调衔接的部件），能够满足利旧空调安装的要求，并承担安装后微模块设备整体安全运行的责任。投标人承诺能够积极配合招标人进行利旧空调的安装方案制定和调试工作，安装方案中所选部件不超出本项目的采购范围。投标人承诺本次投标产品所用数据通讯以及接口设备的通信协议能够与利旧空调兼容，利旧空调的各类数据、告警能够及时准确通过本次项目中投标人提供的微模块模块控制器进行对接和通信。由于与利旧空调通信协议不兼容带来的开发费用由投标人全部承担。（3）投标人不得以任何理由拒绝招标人下发的使用利旧空调的微模块采购订单。否则招标人有权终止合同，并将投标人列入天津联通采购负面清单。1.14该项目不涉及网络信息安全和供应链安全的审查内容。※1.15本项目严禁转包及违法、违规分包。技术标准投标人需遵循的标准（包含但不限于）如下，并应满足施工图、招标文件的规定。以下标准若有不同之处，以标准要求较高的为准，且均应是最新且已实施的版本。若在协议执行期，国家或相关部门实施新版本标准规范，需按照最新版本执行。2.1 GB7251.1-2023 低压成套开关设备和控制设备 第1部分2.2 GB7251.3-2017低压成套开关设备和控制设备 第3部分2.3 IEC60529：外壳防护等级（IP代码）2.4 IEC60439-1:：低压开关设备和控制设备组件 第1部分2.5 GB 14048.5-2017低压开关设备和控制设备 第5-1部分 控制电路电器和开关元件 机电式控制电路电器2.6 GB50174-2017《数据中心设计规范》2.7 GB50314-2015《智能建筑设计标准》2.8 GB 50339-2013《智能建筑工程质量验收规范》2.9 GB50054-2011《低压配电设计规范》2.10 GB 50312-2016《综合布线工程验收规范》2.11 GB 50311《综合布线工程设计规范》2.12 GB 8702-2014《电磁环境控制限值》2.13 GB 50689-2011《通信局站防雷与接地工程设计规范》2.14 GB 50303-2015《建筑电气工程施工质量验收规范》2.15 GB 50016-2019《建筑设计防火规范》2.16 GB50243-2016《通风与空调工程施工质量验收规范》2.17 2017年9月《中国联通基础设施建设规范》提供的资质或认证文件的内容3.1 环境管理体系认证。3.2 负责本次招标项目的督导、调试的专业工程师的名单及《特种作业操作证》（含 ‌低压电工作业‌、‌熔化焊接与热切割作业、‌高处作业）※投标人须承诺在服务期内施工人员应满足国家以及主管部门相关规定，并在《特种作业操作证》所要求范围内规范工作，如不遵守上述规定，所造成损失由投标人承担，同时招标人有权终止合同。投标人应提供承诺书，并加盖公章。3.3 投标人必须具备承担能力，对微模块提供整体售后服务，须提供承诺书。3.4 请投标人将投标产品主要部件（精密列头柜、服务器机柜、风冷行级空调、封闭通道、动环系统）对应的品牌明确列出，并汇总成表格。3.5 安装使用说明书。第二章 微模块技术参数及要求说明微模块的生产、安装及安全防护必须满足国家及地方现行的规范和标准。微模块包含精密列头柜（照明配电、机柜配电、空调配电部分）、服务器机柜、行间空调（及相应管路）、布线系统、微模块底座、封闭通道、动环监控等内容，具备消防联动功能。微模块总体要求微模块总体要求微模块包含空调、照明配电部分、UPS及空调配电部分、机柜配电部分、服务器机柜、行间空调、布线系统、封闭通道、动环监控等内容，具备消防联动功能。2.1环境适应性要求模块化数据中心应能适用的外部环境为5℃~45℃空气温度，20%~80%相对湿度，海拔高度满足0~1500m；2.2安装要求模块应支持单/双排布置，充分利用机房空间，并可支持水磨石/水泥地面安装；采用模块化架构设计，冷通道封闭，单个模块内须一体化集成机柜系统、配电系统、制冷系统、管理系统、综合布线系统，双排布局方式，模块内所有柜体须搭配结构密封件使高度统一。单机柜功耗满足4kW灵活配置。2.3安装维护模块化数据中心支持前后维护，并可支持行级空调整机替换，行级空调设计、安装要便于逾龄后的设备更换施工，支持行级空调整体快速从模块中抽出替换，支持在线替换不影响模块的正常工作。2.4※技术要求CCC防雷等级：CLASSII/C级，8/20us；配置要求：模块密闭情况下需要采用行级空调，满足高效节能要求；配电要求：微模块支持内置配电柜，为UPS主机、行级空调、照明、机柜内IT设备等供电；密闭天窗开启方式：密封时天窗采用电磁控制，出现火情时可与消防联动自动开启，并可支持手动控制开启，便于维护；现有消防系统对接：投标人提供的烟感和温感探测器必须与联通现有消防主机兼容，投标人负责按照招标人的要求完成微模块与楼宇内已有消防系统的对接，对接项目包括但不限于密闭天窗和门禁的消防联动、消防信息上报等内容。根据不同项目的要求，投标人在对接施工前应制定对接方案，对接方案必须通过招标人组织的评审，对接过程的所有费用由投标人全部承担。2.5 ※监控功能：每个32柜位的微模块模块4套温湿度传感器；每个38柜位的微模块配置6套温湿度传感器；每个50柜位的微模块配置8套温湿度传感器。要求将模块内烟感信号、漏水信号、门禁信号、温湿度信号、动力信号等信号通过串行通信接口（RS232或RS485）接入用户现有动环监控平台，并详细描述接入现网动环平台的方案，接入现网动环平台的一切费用均由中标单位承担。※2.6行间空调动环监控配置：每台空调内配置不少于2个送风温度传感器和1个回风温湿度传感器，1个水浸探头，并满足国家相关规范要求；空调内部的传感器检测温度精度应≤0.5℃。投标人须提供有效期内拟投标微模块产品通过CMA或CNAS认证的检（验）测机构的检（验）测报告，以中华人民共和国（ISO/IEC17025:2017）标准要求的检（验）测项目，包括温度精度在内的指标全部符合要求并合格。投标人须提供检（验）测报告，检（验）测报告应满足网络公开可查并提供查询网址及查询截图，如不满足网络公开查询，则不予认可。2.7出线方式：支持上走线安装；2.8本项目要求交付时间为接收订单后且现场具备施工条件，需28天内（含）到货及安装完毕，具备验收条件；2.9密封方式灵活性要求：支持密封冷通道；2.10运维便利性要求：要求模块配电、制冷电源、业务操作面均在同一侧，便于运维人员维护。2.11防鼠措施要求：机柜配置具有防鼠功能的底板；2.12※微模块自身监控由模块控制器完成，模块控制器需无缝接入招标人现有的动环系统中。所涉及的监控线缆、线管、线槽及协议开发费用、协助后期动力系统监控集成商的工作的费用（依照接入节点数量）等均包含在此项目报价中。2.13微模块两侧门为电动滑轨平开式，与消防报警系统联动。投标人负责按照招标人的要求完成与消防系统的对接，报警触发时，两侧门自动开启。对接过程的相关费用由投标人全部承担。2.14投标人只负责微模块的提供、技术要求及相关设备安装和对接，机房环境由招标人提供。2.15投标人需对安装后的微模块进行满载测试，测试比例按照中标份额的20%进行测试，相关费用由投标人负责。微模块内列头柜要求3.1 精密列头柜选型技术明细表配电柜采用独立配电柜柜体。设备所用监控仪表与柜体同品牌。序号适用模型(单柜4kw)单模组（两列机柜）配电柜配置要求（2N架构）UPS输入UPS输出空调配电（2N架构）132柜位模块，含2个精密列头柜，4个38kw空调，26个IT机柜容量为250A/3P塑壳断路器不少于2个32A/1P，满足模组26个机柜单路配电需求并配置部分冗余；其余输出开关满足通道内照明，动环等设备用电需求市电输入空开及输出空开，满足模块内4台空调配电及部分冗余（空调数量根据模型配置）238柜位模块，含2个精密列头柜，5个38kw空调，31个IT机柜容量为320A/3P塑壳断路器不少于2个32A/1P，满足模组31个机柜单路配电需求并配置部分冗余；其余输出开关满足通道内照明，动环等设备用电需求市电输入空开及输出空开，满足模块内5台空调配电及部分冗余（空调数量根据模型配置）350柜位模块，含2个精密列头柜，6个38kw空调，42个IT机柜容量为320A/3P塑壳断路器不少于2个32A/1P，满足模组42个机柜单路配电需求并配置部分冗余；其余输出开关满足通道内照明，动环等设备用电需求市电输入空开及输出空开，满足模块内6台空调配电及部分冗余（空调数量根据模型配置）序号适用模型(单柜4kw)单模组（两列机柜）配电柜配置要求（2N架构）直流输入直流输出空调配电（2N架构）132柜位模块，含2个精密列头柜，4个38kw空调，26个IT机柜容量为500A保险，不少于2个20A，满足模组26个机柜单路配电需求并配置部分冗余市电输入空开及输出空开，满足模块内4台空调配电及部分冗余（空调数量根据模型配置）238柜位模块，含2个精密列头柜，5个38kw空调，31个IT机柜容量为630A保险，不少于2个20A，满足模组31个机柜单路配电需求并配置部分冗余市电输入空开及输出空开，满足模块内5台空调配电及部分冗余（空调数量根据模型配置）350柜位模块，含2个精密列头柜，6个38kw空调，42个IT机柜容量为800A保险，不少于2个20A，满足模组42个机柜单路配电需求并配置部分冗余市电输入空开及输出空开，满足模块内6台空调配电及部分冗余（空调数量根据模型配置）3.2 交流配电柜技术要求3.2.1 电气特性额定绝缘电压：690V额定工作电压：380V额定频率：50Hz相数：三相五线母线额定电流： 630A/400A/250A/160A配电柜要求满足CLASSII/C级防雷3.2.2 柜体结构配电柜外形同服务器机柜风格一致，为网孔门，外形尺寸宽600mm、高2200mm、深1200mm，前门为单开门，后门为双开门。盲板高度为1U，数量按照机柜总U位的80%配置。根据招标人的要求可以将盲板调整为同等数量的毛刷理线器。3.2.3 外壳※外壳防护等级IP20。垂直母线采用绝缘保护，防止偶然接触；设备后门应方便开启，不采用螺栓固定面板的方式，开启角度不小于110度。3.2.4母线※配电柜采用三相五线制，母线应采用TMY铜排，使用材质为T1电解铜，铜排纯度要求99.95%以上。配电柜内中性线应与相线具有同样截面积，PE线不小于1/2相线截面。母线连接面应镀锡，连接螺栓有防松螺母和垫片，搭接长宽符合要求。主要元件（1）塑壳断路器断路器极数：3P。额定绝缘电压500V。塑壳断路器选用品牌等同或者优于施耐德（NSX）、ABB(Tmax)、西门子(3VL)产品系列，并承诺元器件为原厂生产。1) 断路器的极限短路分断能力≥35KA；2) 塑壳断路器设热磁脱扣器，具有过载长延时和短路瞬动保护功能；3) 所有塑壳断路器可以通过智能仪表将开关状态上传至后台动环监控；支路断路器：采用微型断路器。微型断路器采用等同或者优于ABB（S200系列）、施耐德（iC65N系列）或西门子（5SJ系列）等同档次品牌。1) 63A及以下断路器全部采用微型断路器，63A以上采用塑壳断路器；2) 微型断路器分段能力不小于6KA； （2）智能仪表1）电流互感器：负荷和准确性级别为0.5级，互感器二次侧应采用试验型端子，应适用于所连继电器、电表和仪表。2）霍尔传感器：负荷和准确性级别为0.5级，二次侧应采用试验型端子，应适用于所连继电器、电表和仪表。3）配电柜要求加装智能仪表，能够进行通讯功能，具有5寸及以上LCD屏幕显示。（3）动环监控内容主要参数：1）母线监测参数三相输入电压、电流、频率、视在功率、有功功率、无功功率、功率因数、电量；主路开关状态、负载百分比；主回路电压、电流测量精度不低于0.5级，电能测量精度不低于0.5级；2）支路监测参数支路额定电流、实际电流、电能、有功功率、视在功率，功率因数；支路负载百分比；支路开关状态；支路电压、电流测量精度不低于0.5级，电能测量精度不低于0.5级；3）报警信号主路欠压、过压报警、电压不平衡、过载、掉电；主路电流越限告警（高限）；主路缺相告警（对于交流用）；支路开关状态变化告警；内部通讯失效等故障的告警功能；※告警历史记录不得少于1000条；※可通过一个RS485通讯接口上传所有监控及告警数据；投标人负责按照招标人的要求完成与现有动环系统的对接，对接过程的相关费用由投标人全部承担。本地存储所有监控信息不少于1000条；主进回路及各支路能设置两段阈值报警功能，且报警阈值可调。当负载电流超过阈值时，配电柜 LCD 及后台能提供超限报警功能；支持远程告警及LCD显示屏声光告警功能；配备人机界面，人机界面具有强大的通信和数据处理能力，事件处理及时、准确，集成度高。设备厂家须免费完成后期动环监控的对接工作（应免费提供开放式通讯协议）。3.2.5 机械结构配电柜外形尺寸与机柜一致，内部主体钢材采用环保型材料,柜体外壳采用优质冷轧钢板。机柜在带载680Kg工况下,具备抗震等级达到8、9级的防护性能。机柜需满足抗震要求，依照YD 5083-2005 《电信设备抗地震性能检测规范》标准，投标产品带载680kg情况下，需连续通过8、9级烈度结构抗地震考核。根据《电信设备抗地震性能检测规范》(YD 5083-2005) 的要求，综合机柜在带载550Kg和8级地震烈度作用下，都不得出现设备组件的脱离、脱落、和分离等情况并应达到以下要求：在8烈度抗地震考核后，被测设备应保证其结构完整性，主体结构允许出现轻微变形，连接部分运输出现轻微损伤，但任何焊接部分不得发生破坏。机柜除加工装配面和电镀表面外，所有设备和仪器的金属构件表面均需按照国家标准进行防锈或喷涂处理。绝缘距离：相线之间的电气间隙至少15mm，带电部件与裸露导电部件之间的电气间隙至少20mm；相线之间，以及带电部件与裸露导电部件之间的爬电距离至少20mm。机柜结构为全封闭、内部分隔式隔间结构，确保日常运维、巡检安全。结构化设计，侧板、后门、面板可拆卸。机柜防护等级不低于IP20，外面板采用网孔门设计，通孔率不低于70％。机柜内部配线应布局整齐合理，在接线端口处不应露出裸露的导体，保证使用安全。※铜排：柜体母线应采用高电导率纯铜导体，机架内所有一、二次连接铜母排、铜导线均从正规厂购买，为优质TMY铜排，材质为T1电解铜，铜含量≥99.95%。※投标人应提供有效期内铜和铜合金母线产品通过CMA或CNAS认证的检（验）测机构的检（验）测报告，以中华人民共和国（GB/T 5585.1-2018）标准要求的检（验）测项目，包括Cu+Ag检测项目在内的指标全部符合要求并合格。投标人须提供检（验）测报告，检（验）测报告应能满足网络公开可查并提供查询网址及查询截图，如不满足网络公开查询，则不予认可。3.3 直流配电柜技术要求精密列头柜，参考尺寸（mm）为600*1200*2200，实际与服务器机柜风格保持一致。（1）产品型号（2）基本要求240V直流列头柜应符合YD/T 585-2010的相关技术要求。240V直流列头柜中各带电回路之间以及带电零部件或接地零部件之间的爬电距离和电气间隙应符合GB/T 3797-2016的规定。（3）外观结构240V直流列头柜的外形与结构应考虑到通信电源设备成套性的要求，其结构尺寸应符合YD/T 585-2010中4.4的要求。240V直流列头柜的结构设计应保证操作、维修和检查方便，各电气元件动作时产生的热量、电弧、冲击、振动、磁场或电场不得影响其他电器元件的正常工作。240V直流列头柜应采用全封闭结构，具有侧板、底板、顶板和前后门（单面列柜无后门，但应有背板）；结构件外形应平整，所有的焊接处应均匀、牢固、无裂缝、无残渣、无明显变形或烧穿等缺陷。240V直流列头柜电缆的进、出线方式为上进上出，顶部应开进出线孔。240V直流列头柜表面应喷涂无眩目反光的覆盖层，表面光洁、色泽均匀、无流挂、无露底；金属件无毛刺、无锈蚀。240V直流列头柜布线合理，各带电线端头的连接要合理，并有明显的危险标志。240V直流列头柜及其附属部件、涂覆层、标志、饰物等均应采用难燃或不燃材料。（4）配电要求总体要求240V直流列头柜屏顶直流母排和机架内直流母排均应采用铜质母线排，母排的载流量应满足相应的最大设计要求，同电源柜之间采用铜排连接方式。240V直流列头柜内各分路结构清晰，方便区分标识以及接线操作。柜内裸露的汇流母线排需加绝缘层或外护套（板）进行保护，同时应采用不同颜色区分正负极：正极采用棕色，负极采用蓝色。配电单元配电回路正负极都必须安装过流、短路保护装置。240V直流列头柜电压降在满载时小于1V。请投标人应答是否满足，并提供240V直流列头柜在满载时电压降的具体数据（V）。240V直流列头柜内所有电缆均应符合YD/T 1173-2024的要求，各连接导体的截面积应满足设计载流量的要求。（5）监测与告警电压、电流、功率和电量监测功能240V直流列头柜应能对电压、总输入电流、总输入功率、电量、以及每个输出分路电流、电量、功率进行监测，并以形象直观方式（如LCD、LED等）集中显示。各输出分路的电流采集应采用霍尔传感器。告警功能240V直流列头柜各输出分路应设置过流保护告警装置。当出现熔断器熔断或断路器跳闸时，能发出声光告警，声音告警功能具有手动关闭告警音的功能。240V直流列头柜上应配有指示灯，其色标应符合下列规定：“系统工作”信号灯为绿色，“故障告警”信号灯为红色。系统上电工作时，“系统工作”信号灯亮；故障时“故障告警”信号灯亮，蜂鸣器发出声音告警；显示与操作监控显示屏可以安装在柜门上或柜内上方便于观察操作处；告警指示灯应安装在柜门上或柜门上方柜体框架上。绝缘监察功能需具备直路绝缘检测和告警功能。（6）接地装置240V直流列头柜应单独设置保护接地排。保护接地装置与直流电源列柜的金属柜及内部各金属部件之间应具有可靠的电气连接，其连接电阻值≤0.1Ω。（7）电气防护性能绝缘电阻240V直流列头柜内各带电回路（该回路不直接接地）对地（或柜体）和监控单元（含按键和通信端口）绝缘电阻应≥10MΩ（500V兆欧表测量1min后读数）。绝缘强度240V直流列头柜内各带电回路对地（或柜体）和监控单元（含按键和通信端口），以及两个非电气连接的带电回路之间，应能承受2500V、50Hz正弦试验电压1min，不出现击穿或飞弧现象，漏电流≤10mA。防护等级在正常使用条件下，240V直流列头柜内电气部分防护等级应不低于IP2X。（8）柜体结构参数柜体宽度W：600mm；柜体高度H：1200mm；柜体深度D：2200mm。喷涂颜色：同服务器机柜；防护等级：IP20； 柜架: C型骨架（或标准19”机柜）；框架板材厚度：大于2mm；门板: Q235-A钢板1.5mm；其它面板厚度不小于1.2mm；进出线方式：电缆上进上出，顶部进出线孔应增加防尘装置。（9）输出配置：输入采用铜排连接。输出：满足3.1 精密列头柜选型技术明细表, 直流断路器。断路器品牌：等同或优于ABB，西门子，施耐德等。服务器机柜要求外形尺寸   机柜外形尺寸定义如图1。 图1  机柜外形尺寸示意图服务器机柜为前进风、后出风机柜。机柜尺寸（高度H×宽度W×深度D）=2200mm×600mm×1200mm，根据用户需求确定机柜尺寸。※机柜门和侧板为可拆卸式结构，门的开合转动灵活、锁定可靠、施工安装和维护方便；门的开启角应不小于110°。后门应采用外开门方式，前门单开，后门双开，支持柜门通孔率不小于75%。后门带锁，也可根据用户需要更换为独立门锁。门锁可设定锁定和非锁定两种状态，在非锁定状态情况下，钥匙拔下时不影响正常的开关门。招标人不做特殊要求的，机柜默认为黑色。技术要求4.2.1投标产品需符合ANSI/EIA RS-310-D、DIN41491；PART1、IEC297-2、DIN41494；PART7标准，兼容19"国际标准、公制标准和ETSI标准；4.2.2投标产品需有很强的兼容性，符合310-D标准；4.2.3投标产品尺寸配置托盘2副，L型托架承重要求≥50kg ，每个机柜配置L型支架数量以实际下单为准，假面板面积不少于机柜面积的80%；4.2.4非承重部件钢板厚在不小于1.0mm，承重部件钢板厚不小于1.5mm；4.2.5投标产品前后门需采用网孔门设计，通孔率需达83％,利于机柜内设备通风散热，适应新型服务器高热密度的散热需求。※4.2.6机柜静态承重不小于2600kg，动态承重不小于1500kg；投标人应提供有效期内机柜产品通过CMA或CNAS认证的检（验）测机构的检（验）测报告，以中华人民共和国（静态承重：YD/T 1819-2016或YD/T 2319-2020；动态承重：GB/T 18663.1-2008或GB/T 2423.10-2019或GB/T 2423.5-2019）标准要求的检（验）测项目，包括静态承重和动态承重项目在内的指标全部符合要求并合格。投标人须提供检（验）测报告，检（验）报告应能满足网络公开可查并提供查询网址及查询截图，如不满足网络公开查询，则不予认可。4.2.7投标产品前门为单开网孔门,前门锁为单点锁，锁紧可靠，门锁开启轻巧、无噪音，锁芯旋转灵活无卡涩，满足左手或右手开门习惯；双开后门用锁锁为连杆式三点锁，结构简单，锁紧牢固,门锁开启轻巧、无噪音，锁芯旋转灵活无卡涩，满足左手或右手开门习惯，机柜前后门锁钥匙通开；4.2.8对于600mm宽机柜产品,配置2个PDU,在机柜后部单侧垂直安装PDU时,PDU与机柜后部19英寸水平安装操作空间不发生干涉；4.2.9投标机柜通道可以直接固定放置在底座上，底座高度小于300mm，同时前后门可以正常打开和关闭；4.2.10投标机柜顶盖为封闭式顶盖,预留前后走线孔,满足机柜前后左右位置上顶部进线的需求；每个走线孔由网孔盖板覆盖,模块化盖板可快速安装拆卸或加工,以满足客户不同进线量需求情况下的线缆管理,同时盖板的安装或拆卸与走线孔内已有的线缆不发生干涉；4.2.11投标机柜前后19英寸安装立柱在机柜内部的安装位置(深度方向)前后可调,安装立柱正面有U高度刻度,安装立柱侧面有安装孔,可安装无工具安装方式的线缆管理单元(理线环或扎线带),实现快速简易的垂直线缆管理。4.2.12投标机柜需提供并柜连接套件,支持在带侧板和不带侧板两种情况下的并柜安装，至少提供单侧侧板；投标机柜侧板要求为可拆卸，便于维护。4.2.13投标产品需能提供上走线方式，方便现场布线；4.2.14投标产品所有部件需可靠接地，确保操作安全，满足IEC60950-1-2005，接线端子组应符合GB/T 14048.7-2016和GB/T 14048.8-2016的相关要求，选用带接线片（铜线耳）、扣板、接线腔等防止线头松散部件的螺纹型（螺栓型、柱式等）接线端子；4.2.15投标产品表面颜色为黑色或者工程灰，静电喷塑表面附着力需满足GB/T9286-98标准二级或二级以上；硬度需满足GB/T 6739-2022标准2H或2H以上；耐冲击性采用GB/T1732-2020标准进行测试；涂层厚度采用GB/T1768标准进行测试，60μm~80μm之间；4.2.16投标产品表面电镀处理需采用GB/T 2423.17-2024标准进行测试，外观不可见锈斑；4.2.17投标产品外形尺寸偏差应符合JB/T6753.5-1993所规定的A级要求，机柜应方正、不歪斜，机柜六面的垂直度采用对角线法控制；4.2.18投标产品材料需满足，采用优质A级优质碳素冷轧钢板，主要承重部件钢板厚度不小于1.5mm，非承重部件钢板厚度不小于1.0mm；4.2.19投标产品需能兼容冷热通道设计与现场安装施工,需能配套各种封闭式的冷却方案与现场安装施工；4.2.20方孔条支持以25mm为步距灵活移动；4.2.21PDU输入输出方式可以根据实际需求定制。4.2.22机架内所有电缆应符合YD/T 1173-2024的要求，采用绝缘阻燃软电缆，满足载流量及机械强度要求。电缆和母线绝缘层或外护套颜色应符合GB7947-2006的要求。PDU 进线电缆须使用“ZA-RVV” A级阻燃多芯软线,单芯截面积不小于6mm2。4.2.23微模块产品获得Uptime TIER-Ready认证，并能提供认证证书。4.2.24※微模块框架整体抗震等级达到8级。※4.2.25为确保微模块节能效果，按照微模块产品PUE测试规范（TGGCTS001-2018或TLC023.1-2020），在IT负载不低于75%时微模块产品全年平均PUE≤1.2。并提供相关证明材料。投标人应提供有效期内所投微模块产品通过CMA或CNAS认证的检（验）测机构的检（验）测报告，以中华人民共和国（TGGCTS001-2021或TLC023.1-2020）标准要求的检（验）测项目，包括微模块产品在IT负载不低于75%时，PUE测试检测项目在内的指标全部符合要求并合格。投标人须提供检（验）测报告，检（验）测报告应能满足网络公开可查并提供查询网址及查询截图，如不满足网络公开查询，则不予认可。PDU要求PDU  32A/1P裸线输入，24位输出，C13（10A）孔21位，C19(16A)孔3位。C13与C19的孔位配置可以根据招标人的需求进行配置。※4.3.1外壳可选用优质型材或钢板，具有强度高，坚固耐用，抗压性能、装配性能、耐蚀性能和装饰性能良好，表面喷涂效果好，工艺先进，纹路平整，美观大方。4.3.2尺寸在符合电器连接规范、工艺要求及使用要求的前提下，外形尺寸尽量最小化；长度：1.6～1.8m（4kw/rack，适用于机柜尺寸2.2m），宽度：＜75mm。4.3.3阻燃PDU进线电缆须使用“ZA-RVV” A级阻燃多芯软线；PDU 的插座面板和各功能面板须为高阻燃材料，阻燃特性符合UL94-V0等级和国家相关规定。4.3.4显示要求PDU需配有通断状态指示灯。4.3.5※保护要求每个PDU产品应配置微型断路器，对于PDU产品本体上带微型断路器，要求等同或者优于ABB、施耐德、西门子的品牌。PDU的每个插孔无需配置单独的微断。4.3.6安装方式PDU 与机柜的固定方式应灵活、方便，利于安装、拆卸；PDU须安装在机柜左右后侧。任何长度的PDU均须提供可在机柜内多方位固定的固定件；若机柜内仅有上下框架提供固定装置，其他位置均无其他固定装置，则需PDU在不增加或减少原插座位数的前提下，将PDU 外型尺寸增加至可固定的长度。输入线缆接线端须用专用铜套（厚度0.2-0.4mm）压紧后，在插入工业连接器接线孔，用螺钉压紧固定，须保证电缆不被螺钉压断，并与连接器接触良好。电缆与工业连接连接时，须保证每根线缆与插口L、N、E位置对应。单相线缆要求：外部输入电缆额定载流量\电缆铜芯横截面积\工业连接器型号：PDU为32A时，电缆线为3米（请根据实际情况需求），3X6.0MM2. ZA-RVV多股软线。工业连接器应选择IEC60309工业标准IP44 32A/250V AC 2P+E防溅插头插座。PDU≤25A时，电缆线为3米（请根据实际情况需求），3X4.0MM2. ZA-RVV多股软线。工业连接器应选择IEC60309工业标准IP44 32A/250V AC 2P+E防溅插头插座。三相接线要求：外部输入电缆额定载流量\电缆铜芯横截面积\工业连接器型号：PDU为3相25A时，电缆线为3米（请根据实际情况需求），5X4.0MM2. ZA-RVV多股软线。工业连接器应选择IEC60309工业标准3相 32A/380V AC 3P+N+E防溅插头插座。PDU为相32A时，电缆线为3米（请根据实际情况需求），5X6.0MM2. ZA-RVV多股软线。工业连接器应选择IEC60309工业标准3相 32A/380V AC  3P+N+E防溅插头插座。封闭冷通道系统4.4.1 封闭冷通道产品的机械性能外观工艺、检查：机柜表面喷涂均匀、无破损；信号灯、开关、测量显示装置布局合理；操作及维修安全、方便；结构工艺：部件排列合理、整齐；导线颜色和截面合理，布放平整；接插件牢固；进出线符合工程需要；具备抗震措施。标牌、标记：应平整清晰。	微模块整体高度（含机柜2200mm高、顶板开启后）不大于2900mm，双排布置整体宽度不大于3600mm。4.4.2 封闭冷通道产品的组成门板组件：双侧滑动门，门上装设闭门装置。封闭冷通道组件两侧门应配备无框玻璃门，为提升微模块的通透效果，方便人员在模块外参观检视，钢化玻璃面积占门板总面积的比例不低于95%。钢化玻璃厚度不低于5mm，符合3C认证要求和GB15763.2标准要求。请提供相应的图片佐证及钢化玻璃3C检验报告。电动滑动门要求与智能门禁、消防信号、红外侦测信号联动，投标人提供说明文件。通道门为隐藏式滑动门，通道门打开后可全部隐藏在门箱内。顶板组件：全部采用可开启式顶板。其中开启式顶板应能与第三方告警信号（如消防告警信号）进行联动。投标人负责按照招标人的要求完成与消防系统的对接，对接过程的相关费用由投标人全部承担。当发生该类告警时，开启式顶板应能发生翻转打开并确保翻转天窗开启角度可30度到顶板达到可全部开启；不允许顶板直接掉落，防止砸伤通道内的人员。封闭冷通道组件的通道内灯光系统要求采用可调灯光，白色照明灯光和红色告警灯光的切换控制，故障时红色告警灯光可自动触发，并在故障消除确认后可自动关闭，不需要手动干预；投标人须提供说明文件和可调灯光落地案例实拍照片文件证明。微模块灯光系统应采用保障电源供电，市电中断后不影响模块灯光系统的正常运行。4.4.3 封闭冷通道产品的温度、湿度隔绝性能（1）封闭冷（热）通道组件产品应能保证冷、热风隔绝，保证冷热通道之间热传递小于1度/小时。（2）封闭冷（热）通道组件产品应能保证冷（热）通道中温度变化率小于5度/小时。4.4.4 封闭冷通道材料的技术要求（1）门板组件主体框架材料为优质冷轧钢板，符合GB11253，表面喷塑处理。门扇自带钢化玻璃视窗，钢化玻璃符合3C认证，符合GB15763.2，厚度不低于5mm。（2）门板标配闭门器，可以实现手动开门自动闭门功能，保证通道内的冷量不会流失。（3）顶板为大面积透光板，材料为钢化玻璃，透光度不低于90%，可充分利用机房内的照明，阻燃等级不低于UL94-V0。（4）顶板可提供固定式和开启式两种规格顶板，支持消防气体进入通道的功能。（5）提供LED辅助照明系统，满足机房照度500LUX。（6）提供封闭通道产品监控组件，对通道内的温湿度、烟感、漏水、视频等环境进行监控。（7）封闭冷通道产品应能结合变风量、变冷量空调使用，以提高空调利用效果。（8）封闭冷通道产品应能实现模块化生产及发货，客户现场可快速、便捷组装；（9）封闭冷通道产品应为系列产品，满足不同工况下的应用；（10）封闭冷通道产品的另配件规格统一或成为系列，并易于更换。封闭冷通道产品应维护方便，某部分出现故障时易于更换。5    布线要求微模块应分设强电走线槽、弱电走线槽、光纤走线槽并与微模块同期安装，并能以机柜为单位进行扩展，走线槽应能满足跨立柱、跨机柜列及跨模块安装。机柜外部走线方式5.2.1机柜的柜顶和机柜底部应提供充足的线缆道口，可同时支持机柜顶部走线与架空地板的下走线；5.2.2当采用柜顶走线方式时，机柜顶部须有专用走线槽，且采取电源线和信号线分开走线的EMC设计；5.2.3A路、B路电源线应分开走线，光纤和网线也应分开走线；5.2.4在每个机柜顶部留有不少于6个走线孔，用于线缆连接至机柜中；5.2.5走线槽可实现长度方向的扩容，且在相交时分上下两个通道走线，实现电源线和信号线的分层管理。机柜内部走线方式：机柜内部应配有可选的水平线缆管理单元和垂直线缆管理单元；安装方式：线缆管理单元可支持免螺钉快速安装。6    38kW行级空调通则本次招标微模块使用的行级空调需采用智能双冷源设计，在冬季或过渡季室外温度较低时，利用制冷剂泵（智能双冷源）对制冷剂进行室外循环换热，充分利用室外自然冷源；在夏季或过渡季室外温度较高时，采用压缩机对制冷剂进行压缩循环换热；此种智能双冷源设计能够在全年一定时间内不必开启压缩机制冷，大大降低空调能耗。智能双冷源行级空调依据其特点，简称为“智能双冷源行级空调”，在同一套制冷系统中实现压缩机制冷、节能系统制冷两套循环系统，不引入新风，保持机房密封性、洁净度，不需要在外墙上开设风口，机房内不得引入水管线，不需要再制冷系统外部增加管路系统等。智能双冷源行级空调应符合以下基本要求：※本次招标采用的风冷型变频智能双冷源行级空调基本要求如下：风冷直膨制冷。单冷，无加热，含加湿，室内机采用EC风机，送风温度控制。投标厂商应具有完善的产品检测能力。每台空调包含30米标准管路安装。闭式系统设计。机组运行时必须确保机房内外气流的物理隔离，以保持机房的密封性和洁净度。微模块框架与地面应有密封处理。高度一体化设计。能在同一套制冷系统中实现常规系统、智能双冷源换热系统双系统运行，并能根据工况变化实现系统间的智能切换。不增加独立运行设备。除氟系统外不应有其他换热系统，以降低工程施工成本和维护成本，保证空调系统的高效性和可靠性。可改造性。智能双冷源节能空调系统应能对现有在网常规机房专用空调（符合改造条件）进行节能改造。风冷型行级制冷机组参数要求表一：选型技术明细表制冷量要求(kW)送风方式室内EC风机数量风量（m3/h）加湿量（kg/h）室内机尺寸最大值（宽×深×高mm）1≥38水平送风，可现场水平自由调节送风角度≥2≥8500≥1.5≤600×1200×2200注：机组的制冷量是在室外环境温度35℃（干球温度），室内空调回风干球温度37℃。注：根据项目需求，机组技术参数需提供专业选型软件计算结果。注：机组显热比不低于0.95，冷风比小于等于5.0。行级空调应满足数据机房高热湿比，长时间运行，高可靠性、安全性的要求，空调机组为24小时x365天不间断运行，要求整机连续运行寿命不少于10年。 机组冷能效比应≥3.16.3 机房专用空调机组的机械性能外观工艺、检查：机柜表面喷涂均匀、无破损；信号灯、开关、测量显示装置布局合理。操作及维修安全、方便结构工艺：部件排列合理、整齐；导线颜色和截面合理，布放平整；接插件牢固；进出线符合工程需要；具备抗震措施。标牌、标记：应平整清晰。为保证机房的整体美观大方，机房专用空调的外观风格应和机柜风格协调一致。※为减少占地面积，提高机房的利用率，机房专用空-调的外形尺寸不得大于600×1200×2200mm。6.3.1机房专用空调机组的电气性能（1）机房专用空调机组的的电气性能应符合IEC标准（2）输入电压允许波动范围：380V ±10% （3）频率：50Hz ( 2Hz6.3.2 机房专用空调机组的适应环境温度：室内  10℃ ( +45℃  室外  -30℃ ( +45℃湿度：≤95%RH6.4机房专用空调机组的温度、湿度控制性能6.4.1机房专用空调应能按要求自动调节室内温、湿度，具有制冷、加湿、除湿等功能。6.4.2温度调节范围：送风温度15℃ ( 28℃6.4.3温度调节精度：(1℃ ，温度变化率< (5℃/小时6.4.4湿度调节范围：20% ( 65%RH6.4.5湿度调节精度：(5%RH 6.4.6温、湿度波动超限应能发出报警信号6.5机房专用空调机组的机组性能6.5.1机房专用空调应采用环保R410A制冷剂，且应有较大的送风量，必须满足“表一：选型技术明细表”的要求。需提供环保RoHS认证。6.5.2机房专用空调应能应解决机房的高显热量负荷，室外环境温度35℃,回风37℃，24%RH工况下制冷量≥38kW。※6.5.3机房专用空调应具有高效节能性，压缩机采用等同或者优于谷轮、开利、三菱的高质量变频压缩机，能效比大于3.1，且冷量输出可实现20%-100%连续无级调节。 6.5.4机组应有节能措施的设计应选用高效内螺纹紫铜管和亲水铝翅片通过机械涨接方式的大面积蒸发器，保障换热效率；除湿控制精确，以减少空气过冷及热补偿的能量损失；室外风机应可根据室外温度无极调速，减少风机能耗。6.5.5机房专用空调系统应具有高可靠性，要求机组平均无故障时间MTBF≥10万小时。6.5.6机组的室内风机系统，为保障其可靠性，应包括2套或以上独立的EC风机，风机数量应满足“表一：选型技术明细表”的要求。风机品牌应为等同或者优于原装进口的EBM或施乐百、泛仕达品牌。每一个EC风机都可独立控制，任何一个风机故障不影响其他风机的运转。6.5.7 EC风机及压缩机等部件前后均可维修，提高系统的可维护性。室内主风机应采用高效EC可调速风机送风系统，并设计一定的裕量，当有风机故障时，能发出声光报警并送出告警信号，且其余风机根据温湿度情况自动调节风机转速，保证服务器的充分散热。6.5.8机房专用空调必须配置电子膨胀阀，调节范围为20%~100%，保证系统运行的高效性和稳定性。 6.5.9机房专用空调的除湿性能：机组应具备精确除湿功能，通过控制器精确调节EC风机风量来达到准确控制除湿量的效果，减少空气过冷及热补偿需求，降低机房专用空调除湿过程耗电量。6.5.10机房专用空调的加湿性能：应采用高效加湿器，加湿量不低于表一：选型技术明细表”的要求。要求加湿速度快，确保高效性。6.5.11 ※ 机房专用空调的空气洁净度：空气过滤器应符合ASHRAE52-76或Eurovent4-5标准，过滤效率G4或更高级别，每升空气中大于或等于0.5微米的尘粒数应小于18000粒/升，初阻力不大于50Pa。空气过滤器应拆卸方便，固定方式合理，便于日常维护和机柜布局。6.5.12机房专用空调的控制系统：应具有先进的微处理控制器应采用先进的模糊逻辑控制或PID调节技术 具有LCD大屏幕多行中文显示器，能显示温湿度曲线，具有图形显示机组内各组件的运行状态的功能应具有大容量的故障报警记录储存的功能，存储历史告警信息不小于200条机组应具有过压、欠压等报警及故障诊断，告警记录功能，自动保护，自动恢复，自动重启动等功能。 控制系统应具有多级密码保护功能。6.5.13※精密空调具备联动与群控功能：同一区域可以将不低于12套机组进行统一控制管理。控制功能包括：备份自动切换功能，当群组中机组发生故障时，备份机组自动投入运行，提高空调系统的可靠性；轮巡：定时切换备份机组；根据机房内热负荷的变化自动控制机组中空调机的运行数量；达到节能的目的。 6.5.14 每台机组都应具有独立的控制系统、显示器、加湿器、独立的温湿度传感器。以保证每台机组的正常运行及高精度运行。6.5.15每台机组可配置点式或带式漏水探测器，实时监测漏水情况，探知到漏水发生时，声光告警并自动关闭加湿系统。6.5.16每台机组标配2个送风温度传感器和1个回风温湿度传感器，可监控不同机柜的温度，每台机组最多可配置10个外置温度传感器。空调内部的传感器检测温度精度应不高于0.5℃。6.5.17※每台行级空调应配置一个节能泵，并与制冷系统共用管路；且泵应该集成到室外机上，不单独占用室外空间。6.6机房专用空调机组的监控性能6.6.1机房专用空调机组应具有方便的现场监控及远程监控能力6.6.2系统应具有三遥性能遥测项目：送风温度、回风温度、送风湿度、回风湿度、显示机组工作状态等   遥信项目：开/关机，电压、电流过高/低，回风温度过高/低，回风湿度过高/低，过滤器正常/堵塞，风机正常/故障，压缩机正常/故障等 遥控项目：空调开/关机6.6.3机组应可通过最多10个外置温度传感器来计算制冷输出，并且通过可调速风机和可变冷量输出压缩机来实现冷量自动使用。6.6.4系统应具备通信接口具备RS485接口，且应具有良好的电气隔离(信号端子对地承受直流电压500V、1分钟不击穿或闪烁) 6.6.5设备运行参数的设置  设备应具有智能判断功能，对于超常规的参数设置（错误命令），应能自动拒绝。6.6.6准确度对三遥量：开关量和控制操作准确度应达到  100%；模拟量精确度应达到  交流电量误差 ≤2%                    非电量误差 ≤5%设备显示面板或表头显示值应与从通信接口读出的三遥量值保持一致。6.7机房专用空调机组的冷却设备6.7.1机房专用空调机组采用风冷的冷却方式。6.7.2机房专用室外冷凝器的选配应根据当地的气象条件(选配依据为国家公布的当地月平均最高环境温度值)，并提供相关参数，保证足够的散热量需求。6.7.3※普通机房专用空调及静音型机房专用空调室外机，应采用船用等级的铝合金框架，具有良好的刚性和防腐性能，适应多种环境条件。6.7.4※机房专用空调机组的风冷型室外机组应提供冷凝风扇变速控制器，能根据冷凝器管道内部压力变化自动无级调节冷凝风扇的运转速度。6.7.5机房专用空调机组的风冷冷凝器可水平或垂直安装。6.7.6机房专用空调机组的风冷冷凝器的风机电机、风机调速器、压力控制器等应有良好的防水性能。6.7.7机房专用空调机组的冷凝器出厂时应保压，管路端口应有防止异物进入的措施。6.7.8机房专用空调机组的噪声不高于中国联通集采范围内机房专用空调静音型室外机的噪音要求：室内机组：≤70db(A)室外机组：≤55db(A)6.7.9考虑到不同的机房室外冷凝器安装空间限制条件，在室外冷凝器安装空间受限的机房，投标人需要提供集中式冷凝器以节约安装空间，关于集中式冷凝器要求如下：（1）每台集中式冷凝器尺寸不超过2350×1250×2250mm（宽×深×高）,每台冷凝器可以配置2个压缩机系统；（2）※集中式冷凝器应采用变频室外机风机，具有独立的变频控制调速控制器，可根据环境温度自动调节风机转速，具有多种节能模式。（3）集中式冷凝器风机和换热器应和室内机的制冷系统一一对应，每台内含需要配置2个独立的V型换热器和2台独立的风机及2个独立的配电盒并独立两侧分别进管，可支持2台室内机，保证系统的独立性与高可靠性。（4）集中式冷凝器的换热器采用紫铜管，翅片采用亲水铝箔翅片。（5）为保证节能性，集中式冷凝器采用V型冷凝器，增大换热面积，提高换热效率；（6）集中式冷凝器的风机应采用EC风机，品牌应等同或者优于EBM、施乐百、泛仕达，零部件为德国进口部件，在国内组装，应出具风机厂家的证明资料。（7）集中式冷凝器采用的制冷剂为环保制冷剂R410A。（8）V型冷凝器应采用框架结构，框架要求采用镀锌钢板制作，并喷涂户外型粉末。（9）集中式冷凝器高度较高，需考虑防雷要求，应配置D级以上防雷。※（10）集中式冷凝器噪音在1米处应低于55dB（A），在3米处应低于52dB(A)。投标人应提供有效期内所投微模块产品通过CMA或CNAS认证的检（验）测机构的检（验）测报告，以中华人民共和国（GB/T 19413）标准要求的检（验）测项目，包括集中式冷凝器1米处噪音值在内的指标全部符合要求并合格。投标人须提供检（验）测报告，检（验）测报告应能满足网络公开可查并提供查询网址及查询截图，如不满足网络公开查询，则不予认可。（11）集中式冷凝器应为成熟产品，需具有5个以上应用案例，提供合同及现场照片等证明文件。并可提供微模块应用集中式室外机的案例及照片。（12）集中式冷凝器的报价需包含在行级空调报价中。6.8机房专用空调机组安装特性6.8.1在设计要求的室内、外组的安装正、负高差或水平距离条件下，机房专用空调机组能在较高效率下可靠运行。6.8.2室内空调机组要求前后可维护，以便放于冷热通道中灵活维护，需可以靠装、并装。6.8.3※空调机组必须自带可调节安装支脚，保证机组安装稳定、水平。6.8.4※空调机组的制冷剂管路、电源线、排水管、注水管等可兼容上下安装，保证安装方便可靠。6.9机房专用空调机组的适用性6.9.1※机房专用空调机组要求送风方式为水平送风，且送风可水平方向自由调节。6.9.2机房专用空调机组的送风余压应能适应机房实际的送风距离要求。并可根据设计需要提供更高余压。提高机组送风余压应不减少机组的送风量。6.9.3机房专用空调机组应为系列产品，满足不同工况和负荷下的应用。6.9.4机房专用空调机组的另配件规格统一或成为系列，并易于更换。6.9.5本项目空调室内机到室外机的冷媒管如采用下走管方式，要求微模块底座高度不小于300mm。由于机房内不设架空地板，微模块外部地面冷媒管采用600×100封闭金属线槽敷设至墙边，再沿墙引出机房。6.9.6空调冷媒管外径、壁厚、保温厚度需要满足下表要求：名称管径（mm）管道壁厚（mm）保温厚度（mm）液管外径不小于19不小于1.2不小于20气管外径不小于22不小于1.5不小于20上水管内径不小于253.5下水管内径不小于506.86.9.7空调室外机安装如果破坏原有屋面防水，投标人负责进行空调安装后的防水修复，并保证修复防水等级不低于原有屋面防水等级。7  微模块基础构件及连接7.1微模块底部框架分为设备基础构件及通道基础构件两类，均采用单元式框架在现场进行拼装，每个基础构件与机架、空调、配电电源及地板一一对应，负担设备及人员的全部重量。底座之间应设计并联措施，达到散力的目的，以避免放置重量较大的整机柜时出现应力集中。每个微模块的底座应成为一个整体。7.2设备基础构件及通道基础构件现场可实现快速组装，要求具有快速拼接装置，确保基础构件作为整体的稳定性。7.3通道内需安装防静电地板，实际高度根据地板的厚度决定，确保安装后与设备基础构件齐平。※7.4设备基础构件材质厚度为不低于5mm冷轧钢板，长边中间支撑不少于两处且焊实面接触。基础构件与地面接触的基础部分采用100mm槽钢，任意两条平行的槽钢的焊接点不能在同一截面上。7.5基础构件现场组装完毕后需与空调、配电柜以及机柜之间进行快速连接，采用螺纹连接方式，螺钉位置便于维护及后期拆装；连接牢固、稳定，且满足微模块顶部平齐的。空调部分的基础应与地面进行密封，防止冷凝水外溢。7.6微模块基础构件可根据机房楼板不同荷载要求做相应调整。微模块支架组装后示意图8    微模块动环监控微模块动环监控分为动力环境监控（含门禁）、视频监控两部分内容。8.1系统架构8.1.1※总体架构：微模块动环监控需接入天津联通现有的动环监控中，投标人负责按照招标人的要求完成与动环监控的对接，对接过程的相关费用由投标人全部承担。投标人提供至少1个成功应用案例证明或“接入承诺书”并加盖公章。系统采用B/S架构，维护和升级方式简单；服务器采用Windows或Linux操作系统；采用SQL专业数据库，稳定可靠、易于扩展；系统支持WEB页面浏览，具有PUE检测和显示功能；※微模块动环监控应采用保障电源供电，市电中断后不影响模块监控的正常运行。8.2关键性能指标要求8.2.1系统最少支持5000个智能节点（对应设备通讯地址）的监控和管理8.2.2性能指标：项目性能指标参数处理能力界面响应时间小于3秒控制命令响应时间小于5秒普通报表平均查询时间小于5秒系统启动时间小于5分钟设备告警响应时间小于5秒准确率告警准确率100%对现场设备控制准确率100%性能系统平均故障间隔时间MTBF>20000h动环监控硬件的平均故障间隔时间MTBF>100000h平均故障修复时间MTTR< 0.5h8.3系统安全性支持多级安全管理：8.3.1物理安全，支持对内视频、门禁等设备实时监控；8.3.2信息安全，支持包含软件、网关、防火墙等网络安全设置；8.3.3用户管理，支持不同访问级别（默认支持管理员级别和普通级别），多种角色的权限设置。8.4系统兼容性接口协议：通过串行通信接口（RS232或RS485）接入用户现有动环监控平台。8.5联动策略8.5.1支持事件、动作及联动策略的配置及维护；8.5.2支持联动事件分发和决策；8.5.3支持模块内天窗自动控制策略、消防区域内模块天窗自动控制策略；8.5.4支持联动执行日志的查看。8.6微模块监控功能8.6.1微模块内列头柜（1）遥测：输入及各输出回路电压、电流、功率因数、有功功率、无功功率、电度等功能；（2）遥信：各开关状态；（3）遥控：开关分合闸。8.6.2微模块内行级空调监控（1）遥测：压缩机、风机、滤网等的运行状态与参数；空调制冷温度、送风温度、回风温度、送风湿度、回风湿度；（2）遥信：风机工作状态，故障告警；（3）遥控：开/关机。8.6.3视频监控（1）系统支持视频设备接入，能够按照招标人的要求接入现有视频监控平台，能够在管理平台上查看实时图像；（2）系统支持高清网络摄像机；（3）采用NVR进行视频集中控制和管理，支持录像及查看、报警处理、移动侦测等功能；（4）视频信号存储时间为不间断存储不少于90天，可以按照定制扩容；（5）实时监视各路视频图像，通过在视图上点击相应的图标即可查看该摄像机的当前画面；（6）灵活设置录像方式，包括24小时录像、预设时间段录像等多种方式；（7）支持历史视频检索回放功能，可根据录像的类型、通道、时间等条件进行检索，回放速度可调。8.6.4门禁监控（1）管理系统可实时监控每个门的状态，并对所有刷卡、开门、关门等事件进行记录；（2）支持IC/ID卡信号采集识别；（3）门禁控制器采用RS485，方便接入现场采集器； （4）实时监控人员进出的情况，并进行记录；（5）可对人员的进出区域、有效日期、进出时段等进行授权，并可对人员进行权限组划分；（6）可对门控器进行远程管理操作；（7）支持防盗报警功能；（8）具备与消防联动功能，当发生消防报警时，系统能够接收消防报警信号，并控制所有门为开启状态；投标人负责按照招标人的要求完成与消防联动的对接，对接过程的相关费用由投标人全部承担。（9）对非法开门或长时间未关门进行报警。8.6.5环境监测（1）遥测：温度，湿度；（2）遥信：漏水监测。以图形化的方式实时显示并记录每个温湿度传感器所检测到的室内温度与湿度的数值，并可设定每个温湿度传感器的温度与湿度的上限与下限值。当任意一个温湿度传感器检测到的数据超过设定的上限或下限时，动环监控发出报警。8.6.6其他要求（1）支持消防设备接入，可发出消防告警信号；（2）支持与视频、门禁联动，当发生火灾时，能够将火灾报警信号传递给视频、门禁系统，通过调动现场摄像机进行视频查看，门禁控制器控制所有门为开门状态，确保人员安全疏散。8.7关键硬件设备规格要求8.7.1数据采集器	管理系统应使用专业的数据采集器进行信号接入、收敛、处理、上报；（1）应可支持RS485扩展卡以接入智能设备，支持AI/DI扩展卡以接入AI/DI信号；（2）RS485接口、AI/DI接口需可支持DC12V电源输出，可为智能温湿度传感器监控部件供电；（3）需支持Web服务，可通过浏览器直接访问实现远程管理；（4）需支持远程升级，主控模块支持远程升级及升级失败后回滚，自动恢复升级前状态，其他各扩展功能模块支持远程升级，失败后可重新升级（5）RS485端口的数量至少为8个，可扩展到16个（6）支持双路供电，包含UPS供电或高压直流(HVDC)供放电，单独或同时供电，保障安全性。8.7.2温、湿度传感器（1）检测冷通道温、湿度（2）供电电源要求：DC 12V(9~16VDC)（3）功耗要求：<0.4W（4）具备显示面板显示测量值（5）测湿要求范围：温度-20℃～70℃ 湿度0.1～99.9％RH（6）精度要求：湿度≤±5%RH温度0.5℃（7）输出接口：RS-485 （8）工作环境要求：-20℃～70℃，0.1～99.9% RH8.7.3高清IP摄像机：（1）图像传感器：1/3"  200万像素逐行扫描CMOS（2）最大图像尺寸：1920（H）× 1080(V)（3）最低照度：0.1Lux @(F1.2，AGC ON)， 0 Lux with IR（4）快门速度：1/3秒 ~ 1/100，000秒（5）红外照射距离：支持红外10-30米（6）镜头：2.8-12mm@ F1.4手动变焦镜头，水平视场角：11.3°-33.8°（7）日夜模式：自动（ICR）/彩色/黑白/定时/报警触发（开关量）（8）增益控制：自动（日夜非自动模式可设置最大增益）（9）动态范围：120 dB（10）移动侦测：支持普通模式、专家模式：普通模式可以任意选择画面中矩形区域，6个灵敏度等级；专家模式支持8个矩形区域，0-100灵敏度等级可调；（11）通讯接口：1个RJ45 10M/100M自适应以太网口，1个RS-485接口（PELCO-P/D）（12）报警接口：1路报警输入/1路报警输出（非继电器，晶体管输出可直接接传感器，接负载需要再接一个继电器）（13）电源：DC12V±10% / PoE（802.3af）（14）工作温度：-30℃~60℃（15）工作湿度：5%~95% (无冷凝）（16）防护等级：IP66（17）防暴等级：IEC60068-2-75测试，Eh，50J；EN50102，IK108.7.4NVR规格要求（1）支持零配置，IPC即插即用。（2）支持500W像素高清网络视频的预览、存储与回放；（3）HDMI和VGA同时输出，视频输出分辨率最高达1920×1080；（4）支持预览图像与回放图像的电子放大；（5）支持按事件查询、回放、备份录像文件，支持图片本地回放与查询；（6）最大支持4路1080P解码能力；（7）支持录像定向存储；（8）支持USB3.0；（9）支持1个SATA接口，用于录像；（10）支持NTP（网络校时）、SADP（IP自动搜索）、Email(邮件服务)、UPNP（通用即插即用）（11）投标人需承诺微模块的监控能够无缝接入现网天眼系统，相关接入施工工作、费用需投标人承担并包含在整体报价中。8.7.5门禁控制器微模块管理系统可实时监控每个门的状态，并对所有刷卡、开门、关门等事件进行记录。提供密码开门或刷卡开门；使用刷卡开门方式时，提供不少于5张门卡。8.7.6烟感（1）检测通道内烟雾浓度，当浓度超标时，产生报警信号；（2）与天窗控制器联动。8.7.7温感（1）检测通道内温度，当温度超标时，产生报警信号；（2）与天窗控制器联动。9  高压直流(HVDC)系统要求9.1.系统规格※投标人须提供满足本规范书要求的，额定输出电压为240V的组合式的系统。※投标人所投标电源系统的只能占用一个柜位，满配容量分为180KW和250kW两种容量；※组合式电源系统的交流配电、整流模块、直流配电、监控单元、绝缘监察及接地部分等应在同一个机架内设置。模块功率应为25KW。9.2.环境条件温度范围要求：工作温度：-10℃～45℃（不降额）储运温度：-40℃～70℃相对湿度范围要求:工作相对湿度：≤90％（40±2℃时）储运相对湿度：≤95％（40±2℃时）海拔高度海拔高度不超过2000m时无需降容，若超过1000m时应按照GB/T 3859.2 的规定降容使用。9.3	系统总体9.3.1交流输入要求：电压：三相四线制380V，允许电压变动范围：AC260V～AC530V，满载范围为 AC304V～AC530V。频率：允许频率变动范围：40Hz～70Hz（要求提供频率变动范围数据）。电压波形失真度：输入电压波形失真度应不大于5％（要求提供波形失真度数据）。9.3.2谐波要求：※系统在100%负载的情况下的输入谐波电流分量（输入总电流谐波畸变率）应不大于3%。※系统在50%负载的情况下的输入谐波电流分量（输入总电流谐波畸变率）应不大于5%。9.3.3系统输出电压：系统输出电压可调节范围：204V～288V，系统的直流输出电压值在其可调范围内应能手动或自动连续可调。请投标人给出电压调节范围具体数据。监控模块失效后，整流模块输出电压应恢复至出厂缺省值（265V～270V）。9.3.4稳压精度要求：系统稳压精度应优于±0.6％，请投标人提供稳压精度（填写绝对值最大值）。均分负载（并机工作）性能要求系统中整流模块应能并联工作，并且能在自主工作或受控于系统监控单元状态时按比例均分负载。系统在监控模块故障时，整流模块应能自主均流；当某个整流模块出现异常时，应不影响系统的正常工作。负载为50%～100％额定输出电流时，其不平衡度应优于输出额定电流的±3％。请投标人提供整流模块在负载率为50%、100％等情况下的均流数据（填写绝对值最大值）。9.3.5过流保护方式：声光告警重要位置的断路器、隔离开关、熔断器、负荷开关（如蓄电池组等），过流保护时应能发出声光告警。交流输入系统交流总输入过流采用交流断路器保护；每一个整流模块交流输入应有独立的断路器。直流输出1）输出全程正负极各级都应安装过流保护器件进行保护。2）直流输出各级配电应满足级差配合要求。3）直流输出各级配电（末级除外）应采用熔断器或直流断路器保护。4）直流输出末级配电（通信设备输入端）应采用断路器保护。5）所采用的断路器或熔断器都应与系统的直流电压相适应。9.3.6休眠功能：系统应具备整流模块休眠功能。缺省时，休眠功能应设置为关闭状态。系统保护功能要求：交流输入过、欠电压保护系统应能监视输入电压的变化，当交流输入电压值过高或过低，可能会影响系统安全工作时，系统可以自动关机保护；当输入电压正常后，系统应能自动恢复工作。过压保护时的电压应不低于系统输入电压允许变动范围上限值的105%，欠压保护时的电压应不高于系统输入电压允许变动范围下限值的95%。三相交流输入缺相保护整流模块交流输入为三相时，系统应具有缺相保护功能。直流输出过、欠电压保护系统直流输出电压的过、欠电压值可由生产厂家根据用户要求设定。当系统的直流输出电压值达到其设定值时，应能自动告警，过压时应能自动关机保护。故障排除后，必须手动才能恢复工作。欠压时，系统应能自动保护；故障消除后，应自动恢复。系统直流输出电流限制或输出功率限制功能系统直流输出限流保护功能分二种模式：1）系统直流输出电流的限流范围可在其标称值的20%～110%之间调整，当输出电流达到限流值时，系统应以限流值输出。2）系统采用恒功率整流模块，当系统直流输出功率达到恒功率值时，系统应以限功率方式输出。系统直流输出过流及短路保护系统应有过流及短路的自动保护功能。过流或短路故障排除后应能自动或人工恢复到正常工作状态。保护接地要求系统应具有明显标志的保护地，接地点应用铜螺母（直径≥M8），接地线应不小于16mm2。配电部分外壳、所有可触及的金属零部件与接地螺母间的电阻应不大于0.1Ω。温度过高保护当模块工作温度超过保护点时，应自动降额输出或退出；当温度下降到保护点后，模块应能自动恢复正常输出。直流配电部分电压降：全程允许最大压降为12V。9.3.7防雷性能要求：交流输入端应装有浪涌保护装置，至少能承受电压脉冲（10/700us，5kV）和电流脉冲（8/20us，In＝20kA）的冲击。浪涌保护器宜采取“3＋1”工作模式。要求提供防雷性能测试报告。请提供SPD厂家、规格型号及符合性认定。整流机架交流输入端应可根据中国联通要求，安装浪涌保护装置，保护装置满足上述要求。9.3.8系统电磁兼容性：传导骚扰限值传导骚扰限值应符合YD/T 983—2018中5.1的要求。辐射骚扰限值辐射骚扰限值应符合YD/T 983—2018中5.2要求。静电放电抗扰性系统机柜应能保护产品抵御静电的破坏，其保护能力应符合YD/T 983—2018中7.3表9中“静电放电”的要求，应能承受不低于8kV静电电压的冲击。9.4 交流配电单元交流输入输出分路：交流输入、输出分路所用断路器应符合GB14048的相关技术要求。交流输入开关的容量应与机架容量对应。具有输入电压显示，显示精度不超过±1％。要求提供交流输入、输出分路所用断路器的生产厂家，交流输入断路器的标称容量(A)、规格型号。要求输入主电路接头间的相序和极性排列应满足国家标准GB/T 4720-2018的有关规定。180kW系统交流输入：400A/3P，塑壳断路器，每个模块输入端需要配置单独的断路器保护，断路器容量不小于50A/3P。上述断路器品牌等同或者优于ABB、施耐德、西门子等品牌。9.5 整流模块9.5.1功率因数要求（1）当输入额定电压、输出满载时，模块的输入功率因数应不小于0.99。请提供具体数值。（2）当输入额定电压、50％负载时，模块的输入功率因数应不小于0.98。请提供具体数值。9.5.2谐波要求（1）系统在100%负载的情况下的输入谐波电流分量应不大于3%，请投标人提供具体数据值(％)。（2）系统在50%负载的情况下的输入谐波电流分量应不大于5%，请投标人提供具体稳压精度稳压精度应优于±0.6%。峰-峰值杂音电压：整流模块直流输出端在0MHz～20MHz频带内的峰-峰值电压应不大于输出电压标称值的0.5%。负载效应（负载调整率）：不同负载情况下的直流输出电压与输出电压整定值的差值应不超过输出电压整定值的±0.5%。负载效应恢复时间(动态响应)：由于负载的阶跃变化（突变）引起的直流输出电压变化后的恢复时间应不大于200μs，其超调量应不超过输出电压整定值的±5％。开关机过冲幅度：由于开关机引起直流输出电压变化的最大峰值应不超过直流输出电压整定值的3％。启动冲击电流(浪涌电流)：由于启动引起的输入冲击电流应不大于额定输入电压条件下最大稳态输入电流峰值的120％。软启动时间：软启动时间（从启动至直流输出电压爬升到标称值所用的时间）可根据用户要求确定，一般为3s～10s。※整流模块需支持热插拔功能，并具有预插拔设计，请提供设计的具体图示。9.6直流配电单元投标人应能提供240V/500A的直流配电单元：应能根据建设单位要求提供的240V/600A直流配电扩充屏，组合机架与直流配电扩充屏采用直流母排连接。直流输出应提供2路600A蓄电池熔断器（2正2负）。请投标人应答是否满足，并应答组合机架内可配置的最大分路数及分路容量。9.6.1直流输出分路：（1）配电回路正负极都必须安装过流、短路保护装置。（2）过流、短路保护装置可采用断路器或熔断器，其电压等级必须符合系统的直流电压要求。为保证各级过流和短路保护具有良好、可靠的选择性匹配特性，应尽可能选用同一品牌同一系列（或厂商推荐系列）的产品，并在厂商技术指导下选用。请提供直流输出分路所用断路器或熔断器的生产厂家。（3）配电回路的汇流母排不设置总开关。（4）如采用熔断器做过流保护装置，采用的熔断器应具有通用性，方便在现场直接更换。正极、负极的端子不宜并列布放。（5）直流配电放电回路电压降在满载时应小于500mV。请投标人应答是否满足，并提供满载时电压降的具体数据（V）。（6）直流总配电屏内所有电缆均应符合YD/T 1173-2024的要求，各连接导体的截面积应满足设计载流量的要求。机架直流母排应采用铜质母线排，母排的载流量应满足相应的最大设计要求，正极接线排应预留足够的接线孔洞和空间。直流配电单元内各分路结构清晰，方便区分标识以及接线操作。柜内裸露的汇流母线排需加绝缘层或外护套（板）进行保护，同时应采用不同颜色区分正负极：正极采用棕色，负极采用蓝色。9.6.2监测与告警：（1）电压电流监测功能1）直流配电单元应能对电压、总输入电流、电量、每组蓄电池电流（充放电状态）以及每个输出分路电流、电量进行监测。2）各输出分路的电流采集应采用霍尔传感器。蓄电池电流采集如采用分流器，宜选用量程为25mV规格的器件。（2）告警功能1）直流配电单元各输出分路及蓄电池回路应设置过流保护告警装置。当出现熔断器熔断或断路器跳闸时，能发出声光告警，声音告警功能具有手动关闭告警音的功能。2）输出分路选用熔断器作为过流保护的，其熔断告警装置不宜采用辅助熔断器作为信号触发器。9.7监控模块系统应能提供RS485或IP通信接口，实现下列遥控、遥信和遥测功能，并可根据建设单位的具体要求调整或补充：9.7.1系统实时工作状态：（1）系统电压；（2）系统电流：包括系统总电流、各组蓄电池电流（能区分放电和充电状态）、负载电流。（3）系统状态：系统是否正常；如有告警，应简单显示告警信息。9.7.2交流配电单元：（1）遥测：输入电压，输入电流（可选），输入频率（可选）；（2）遥信：输入过压/欠压，缺相，输入过流（可选），频率过高/过低（可选），断路器/开关状态（可选）。9.7.3整流模块：（1）遥测：整流模块输出电压，每个整流模块输出电流；（2）遥信：每个整流模块工作状态（开/关机，限流/不限流），故障/正常；（3）遥控：开/关机，均/浮充/测试。9.7.4直流配电单元：（1）遥测：输出电压，总负载电流，蓄电池充、放电电流；（2）遥信：输出电压过压/欠压，蓄电池熔丝状态，均/浮充/测试，主要分路熔丝/开关状态（可选），蓄电池二次下电（可选）。9.7.5若可实现的监控功能与上述要求存在不同，请详细说明。※系统应能采集和存储系统运行参数和信息，监控模块需配置7寸彩色触摸屏，触摸屏，请提供触摸屏照片。系统应能根据用户的需要设置相关的运行参数，应具备掉电存储功能。所设置的运行参数在系统掉电时不应丢失。来电后应自动恢复。按照局(站)监控中心的命令对被控设备进行控制，通信协议应符合YD/T 1363.3—2023的要求。要求提供监控模块允许设置的最大电池充电电流值。当前告警和历史信息功能要求系统在各种保护功能动作的同时，应能自动发出相应的可闻可见告警信号，警铃（或蜂鸣器）响、灯亮（灯闪烁）等。同时，应能通过通讯接口将告警信号传送到近端、远端监控设备上，部分告警可通过干节点将告警信号送至机外告警设备。所送的告警信号应能区分故障的类别。（1）当前告警信息当前告警反映了系统当前存在的异常状态信息，应具备以下基本功能：1）系统异常时应在30s内发出告警；2）告警显示应实时刷新；3）当系统恢复正常后，相关告警信息应同步消除。（2）历史记录信息历史记录完整记录了系统曾经发生过的事件、状态或操作，应具备以下基本功能：1）信息应完整，应包括事件发生和（或）结束时间、告警信息、操作信息、状态信息等。其中：告警信息：指系统曾出现的各种告警信息，包括市电停电、模块故障、通讯故障等；操作信息：指维护人员曾对系统操作设置的信息，如调整各种参数（如浮充电压）、密码修改等状态信息：指系统状态曾发生的变化信息，如系统模块数量变化、系统均浮充转换等①保存历史记录信息不少于10000条； ②所有保存信息在系统完掉电时不应丢失，来电后应自动恢复；③所有保存信息不能任意删除。存储超出容量时，可以以“先进先出”的方式溢出。9.8外观与结构设备机架面板平整，镀层牢固，漆面匀称，所有标记、标牌清晰可辨，无剥落、锈蚀、裂痕、明显变形等不良现象。机壳应采用冷轧钢板，请提供框架及机壳型材规格。抗震性能：电源设备应满足YD5083-2016规范的抗震性能要求，并满足设备安装地点的抗震设防要求。通风散热：电源结构设计应有利于自然通风和散热。电源设备机架外形尺寸应满足用户的要求，组合式系统机架宽度为600mm、深度为1200mm，高度为2200mm。※高压直流（HVDC）整流模块不允许裸露，机柜需要配置柜门，且柜门采用网孔设计；系统监控需配置在柜门外部。请提供机柜设计图纸。※9.9节能环保9.9.1高压直流（HVDC）系统效率（1）在负载率为100%情况下，系统效率应＞95.5％；（2）在负载率为50%情况下，系统效率应＞96％。投标人应提供有效期内所投微模块产品通过CMA或CNAS认证的检（验）测机构的检（验）测报告，以中华人民共和国（YD/T 2378-2020）标准要求的检（验）测项目，包括高压直流（HVDC）系统效率在内的指标全部符合要求并合格。投标人须提供检（验）测报告，检（验）测报告应能满足网络公开可查并提供查询网址及查询截图，如不满足网络公开查询，则不予认可。9.9.2整流模块效率（1）在负载率为100%情况下，整流模块效率应不低于96％。（2）在负载率为50%情况下，整流模块效率应不低于96.5％。10    试验、检验、验收10 .1基本要求：设备及其主要部件应根据国家有关标准进行型式试验、出厂试验，各类试验均应根据国家有关标准、规定进行，并应提供完整的出厂试验报告。10 .2招标人有权派人员到投标人的工厂、试验场地及试验室对设备整机及其主要部件的制造、组装、试验和调试进行检查和监督。10 .3对于成熟的系列生产的产品和标准产品，投标人应提供该产品有效的国家权威部门的试验报告。型式试验应包括以下内容：（1）温升极限的验证（2）介电性能验证（3）短路耐受强度验证（4）保护电路有效性验证（5）电气间隙、爬电距离验证（6）机械操作验证（7）防护等级验证出厂检查及试验（1）成套设备检查（2）介电强度试验（3）联锁及保护试验现场试验（1）设备在现场安装后，应按相关标准进行试验。（2）投标人应提供现场试验方法、试验步骤、试验内容。（3）供货商有责任协助招标人解决现场试验中发生的技术问题，并在试验报告中签字。第三章 其它设备调试、验收、开通及试运行	1.1发货计划投标人要提出一份所有设备、安装材料、工具、软件包和文件的发货计划的清单。（签署合同后按要求供货）投标人接收订单后且现场具备施工条件，需28天内（含）到货及安装完毕，具备验收条件。1.2系统测试系统测试的条款应与技术规范一致。基于以上要求，投标人应提供测试条件，方法和过程的草案，谈判以后，最终测试文件由双方共同拟定。对于不便于当场获取的测试数据必须提供权威机构测试的结果。1.3验收和试运行1.3.1设备调试达到规范书规定的指标后，可进行初步验收测试（初验）。验收规范（包括项目、指标、方式和测试仪器等）应由投标人在初验前一个月提交给招标人。招标人可根据合同、规范书及中国联通集团公司的有关规定进行修改和补充，经双方确认后形成验收文件作为验收依据。验收测试合格后，双方签署初步验收文件，系统进入正式试运行阶段。1.3.2设备经过6个月正式试运行期，所有性能指标达到规范书的要求时，可进行最终验收。在正式试运行期间，由于设备质量等造成某些指标达不到要求，允许投标人更换或进行修复，但试运行期顺延，在全部达到要求后，双方签署最终验收文件。（以上具体内容应以招标人合同模板条款为准）保修期与维修免费保修期投标人应提供终验后不低于2年的免费保修期，期间投标人要保修除消耗品以外的所有设备及系统软件。在保修期内，如果设备发生故障，投标人要调查故障原因并修复直至满足指标和性能的要求，或者更换整个或部分有缺陷的材料，且以上都应是免费的。服务体系要求投标人应建立本地化技术支持队伍，拥有经验丰富、技术扎实的工程师，配备先进的测试仪器，建有备品备件库，可以快速响应客户需求。投标人有设立客户问题热线（包括800电话、传真、电子邮箱），每周7天、每天24小时接收和受理客户的问题和投诉，并在承诺的时间内予以处理和答复。保修期内服务内容日常维护的技术支持日常维护的技术支持是指向中国联通提供关于设备日常操作维护的咨询和非紧急情况下的故障处理。※投标人能提供7×24小时/周的服务且提供服务支撑电话；提供详细售后服务保障方案。日常维护的技术支持内容包括：（1）咨询能够根据技术文件解决的一般性操作维护问题，一般不需作进一步的技术调查，具体包括：一般系统咨询、产品咨询、硬件咨询、软件咨询、数据咨询。对于客户咨询，自确认之日起1个工作日内回复或提供资料（含产品资料）。如需要进一步调查，第2个工作日回复或提供资料。（2）故障处理1) 热线接电话立即响应，3小时到用户现场，并完成应急保障恢复供电，并通过服务保障方案详细描述如何实现3小时到用户现场；2) 12小时内提供备件并完成更换恢复正常运行；3) 保修期内的设备器件或模块损坏投标人应免费更换和提供免费技术服务。 4) 过了保修期，若发生故障投标人应在规定时间内抢修，涉及到器件更换及技术支撑服务费用可另签备件销售含技术服务合同结算。现场支持服务现场支持是指中国联通通过电话或传真、EMAIL寻求技术支持和帮助，在经过双方商议确定需要进行现场支持的情况下，厂家派经验丰富的工程师赴现场提供现场支持、培训等服务。受理服务申请时间：提供7×24小时服务，协助中国联通天津分公司进行现场调查和解决的问题包括：硬件故障、软件故障、计量系统、中国联通的其它要求。现场支持服务在双方确认现场支持后，在1个工作日内派遣工程师到达现场。技术培训3.1投标人负责提供厂家实地免费培训，投标人在建议书中应提供：培训计划：其中应注明每次培训课程的时间、地点及课时；培训大纲：其中应注明每次课程的内容和目的；培训时间：7天；每次课程的文件和资料；培训教师介绍。培训课程应安排在整个项目计划的合适时间段内。3.2投标人应根据上述培训要求提供技术培训计划，相关地市项目投标人提供2个培训名额。技术文件4.1投标人提供的书面技术资料应能满足确保系统正常运行所需的管理、运营及维护有关的全套文件。投标人提供的技术文件至少应包括：4.1.1系统说明文件；4.1.2技术手册（安装、操作、维护、故障排除等） ；4.1.3提供详细的工程日志；4.1.4投标人应在规范书中列出提供的书面技术资料详细清单；4.1.5提供基于业务开放和日常维护的规范操作说明。4.2在现场调试和试运行过程中投标人如果对软件、硬件作了改动，则必须修改技术文件，及时通知招标人并在最终验收测试时向招标人提交测试文件。软件的修改应将新老版本的软件清单、框图及说明提供给招标人。4.3每个节点要求提供全套技术文件一份，且所有文件均要求提供电子版。向招标人提供完整的竣工资料（含竣工图纸）、设备清单、设备资料等。※知识产权承诺投标人需保证投标设备所涉及到任何知识产权，包括但不限于专利权、商标权等均不侵犯任何第三人的知识产权，若发生上述情况, 投标人保证承担由此产生的所有法律责任，且应赔偿招标人由此产生的所有损失，提供承诺书并加盖公章。※罚责按照合同条款执行。
